{
  "project_id": "intl-commercial-3storey-eg01",
  "intent_version": "1.0.0",
  "circuits": [
    {"node_id": "TX-1", "designation": "TX secondary 1000 kVA → MSB-1 incoming", "phase_csa_mm2_or_awg": "500", "cpc_csa_mm2_or_awg": "240", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_swa", "parallel_count": 2, "cable_od_mm": 58.0, "weight_kg_per_m": 7.85, "length_m": 8, "installation_method": "F", "r1_plus_r2_milliohm_per_m_at_operating_temp": 0.10, "reactance_milliohm_per_m": 0.10},
    {"node_id": "MSB-1.F-RISER", "parent_node_id": "TX-1", "designation": "MSB → riser DB feeder", "phase_csa_mm2_or_awg": "185", "cpc_csa_mm2_or_awg": "95", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_swa", "parallel_count": 1, "cable_od_mm": 38.5, "weight_kg_per_m": 3.45, "length_m": 25, "installation_method": "E", "r1_plus_r2_milliohm_per_m_at_operating_temp": 0.26, "reactance_milliohm_per_m": 0.09},
    {"node_id": "RISER.L1", "parent_node_id": "MSB-1.F-RISER", "designation": "Riser tap-off to Level 1 sub-DB", "phase_csa_mm2_or_awg": "35", "cpc_csa_mm2_or_awg": "16", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_swa", "parallel_count": 1, "cable_od_mm": 25.0, "weight_kg_per_m": 1.85, "length_m": 8, "installation_method": "E", "r1_plus_r2_milliohm_per_m_at_operating_temp": 1.31, "reactance_milliohm_per_m": 0.085},
    {"node_id": "RISER.L2", "parent_node_id": "MSB-1.F-RISER", "designation": "Riser tap-off to Level 2 sub-DB", "phase_csa_mm2_or_awg": "50", "cpc_csa_mm2_or_awg": "25", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_swa", "parallel_count": 1, "cable_od_mm": 27.5, "weight_kg_per_m": 2.25, "length_m": 8, "installation_method": "E", "r1_plus_r2_milliohm_per_m_at_operating_temp": 0.92, "reactance_milliohm_per_m": 0.085},
    {"node_id": "RISER.L3", "parent_node_id": "MSB-1.F-RISER", "designation": "Riser tap-off to Level 3 sub-DB", "phase_csa_mm2_or_awg": "70", "cpc_csa_mm2_or_awg": "35", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_swa", "parallel_count": 1, "cable_od_mm": 30.5, "weight_kg_per_m": 2.65, "length_m": 8, "installation_method": "E", "r1_plus_r2_milliohm_per_m_at_operating_temp": 0.66, "reactance_milliohm_per_m": 0.085},
    {"node_id": "RISER.L3.C04", "parent_node_id": "RISER.L3", "designation": "L3 long socket-outlet final circuit", "phase_csa_mm2_or_awg": "4", "cpc_csa_mm2_or_awg": "2.5", "material": "copper", "insulation": "pvc_70", "cable_type": "pvc_singles", "parallel_count": 1, "cable_od_mm": 9.6, "weight_kg_per_m": 0.26, "length_m": 38, "installation_method": "B1", "r1_plus_r2_milliohm_per_m_at_operating_temp": 11.5, "reactance_milliohm_per_m": 0.08},
    {"node_id": "RISER.L3.C07", "parent_node_id": "RISER.L3", "designation": "L3 server rack IT load (3-phase 4-wire)", "phase_csa_mm2_or_awg": "6", "cpc_csa_mm2_or_awg": "6", "material": "copper", "insulation": "xlpe_90", "cable_type": "xlpe_lszh", "parallel_count": 1, "cable_od_mm": 11.5, "weight_kg_per_m": 0.42, "length_m": 18, "installation_method": "B1", "r1_plus_r2_milliohm_per_m_at_operating_temp": 7.6, "reactance_milliohm_per_m": 0.08}
  ]
}
