# Eval 02 — 400V TPN commercial MSB feeding 4 sub-DBs
# Category: edge_case

name: eval-02-tpn-commercial-msb
skill: db-layout
category: edge_case
description: |
  Small commercial building: 400V TPN MSB at 800A main, feeding 4 sub-DBs:
  - Lighting DB (250A, 24 ways)
  - Small-power DB (400A, 36 ways)
  - Mechanical DB (250A, 24 ways)
  - Fire alarm DB (essential supply, 63A, 8 ways)
  Form 4b enclosure, IcW 36 kA. Generator must verify cascade selectivity
  between 800A ACB main and each sub-DB feeder.

input:
  jurisdiction: "GB"
  board_type: "main_switchboard"
  db_designation: "MSB-01"
  location: "ground floor electrical room"
  fed_from: "MAIN"
  supply_voltage_v: "400"
  phase_arrangement: "TPN"
  supply_rating_a: 800
  ze_ohm_at_origin: 0.05
  ways_total: 20
  ways_spare_minimum: 4
  form_separation_iec61439: "4b"
  ip_rating: "IP30"
  circuits_declared:
    - { id: "F01", designation: "Feeder to Lighting DB-L1", ocpd_rating_a: 250, ocpd_curve: "D", ocpd_type: "MCCB", phase_csa_mm2: 150, length_m: 35, load_kw: 80 }
    - { id: "F02", designation: "Feeder to Small-Power DB-P1", ocpd_rating_a: 400, ocpd_curve: "D", ocpd_type: "MCCB", phase_csa_mm2: 240, length_m: 40, load_kw: 150 }
    - { id: "F03", designation: "Feeder to Mechanical DB-M1", ocpd_rating_a: 250, ocpd_curve: "D", ocpd_type: "MCCB", phase_csa_mm2: 150, length_m: 45, load_kw: 100 }
    - { id: "F04", designation: "Feeder to Fire Alarm DB-FA1", ocpd_rating_a: 63, ocpd_curve: "C", ocpd_type: "MCCB", phase_csa_mm2: 16, length_m: 60, load_kw: 12, voltage_class: "fire_alarm" }
  fault_currents_engineer_declared:
    - { circuit_id: "F01", ifault_ka: 25 }
    - { circuit_id: "F02", ifault_ka: 25 }
    - { circuit_id: "F03", ifault_ka: 25 }
    - { circuit_id: "F04", ifault_ka: 22 }
  diversity_factor_main: 0.8

checks:
  - assertion: 'ir matches "db-layout-ir.schema.json"'
    description: Output validates against the db-layout IR schema
    severity: critical

  - assertion: 'ir.incoming_supply.phase_arrangement == "TPN"'
    description: Phase arrangement must be TPN
    severity: critical

  - assertion: 'ir.board.enclosure_form_iec61439 == "4b"'
    description: Enclosure form must be Form 4b as declared
    severity: critical

  - assertion: 'ir.main_switch.breaking_capacity_ka >= 25'
    description: IcW must withstand declared 25 kA fault
    severity: critical

  - assertion: 'ir.selectivity_results.length == 4'
    description: One selectivity_results entry per feeder cascade pair
    severity: critical

  - assertion: 'ir.invariants[?(@.id=="INV-06")].passes == true'
    description: Busbar IcW vs Ipk
    severity: critical
    matches_inv: INV-6

  - assertion: 'ir.rationale.sections[*].summary matches "^IEC 61439"'
    description: At least 1 citation matches IEC 61439 pattern
    severity: warning
