{
  "db_id": "DB-EM",
  "incoming_supply": {
    "voltage_v": 400,
    "phase_arrangement": "TPN_plus_E",
    "supply_rating_a": 40,
    "fed_from": "MSB-MAIN F05 (40A MCB Type C, 80m feeder, NO upstream RCD per IEC 60364-5-56:2018 §560.7)",
    "supply_class": "essential"
  },
  "circuits": [
    { "id": "EM01", "module_id": "W1", "breaker_rating_a": 10, "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.8, "approximate_route_length_m": 35 },
    { "id": "EM02", "module_id": "W2", "breaker_rating_a": 6,  "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.4, "approximate_route_length_m": 25 },
    { "id": "EM03", "module_id": "W3", "breaker_rating_a": 10, "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.8, "approximate_route_length_m": 45 },
    { "id": "EM04", "module_id": "W4", "breaker_rating_a": 6,  "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.4, "approximate_route_length_m": 35 },
    { "id": "EM05", "module_id": "W5", "breaker_rating_a": 10, "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.8, "approximate_route_length_m": 55 },
    { "id": "EM06", "module_id": "W6", "breaker_rating_a": 6,  "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.4, "approximate_route_length_m": 45 },
    { "id": "EM07", "module_id": "W7", "breaker_rating_a": 16, "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 2.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 1.2, "approximate_route_length_m": 2  },
    { "id": "EM08", "module_id": "W8", "breaker_rating_a": 6,  "breaker_curve": "C", "rcd_protected": false, "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "emergency_lighting", "downstream_load_kw": 0.1, "approximate_route_length_m": 2  }
  ],
  "spare_ways": 4
}
