{
  "db_id": "DB-GENSET-XCV",
  "incoming_supply": {
    "voltage_v": 400,
    "phase_arrangement": "TPN_plus_E",
    "supply_rating_a": 63,
    "fed_from": "MSB-MAIN F08 (63A MCCB Type D, 60m feeder) AND standby genset 80 kVA via ATS (utility-priority)",
    "supply_class": "essential"
  },
  "circuits": [
    { "id": "G01", "module_id": "W1", "breaker_rating_a": 6,  "breaker_curve": "C", "rcd_protected": false,                                            "cable_csa_mm2": 1.5, "cable_cores": 3, "voltage_class": "ELV_control", "downstream_load_kw": 0.5,  "approximate_route_length_m": 2  },
    { "id": "G02", "module_id": "W2", "breaker_rating_a": 32, "breaker_curve": "C", "rcd_protected": false,                                            "cable_csa_mm2": 6,   "cable_cores": 4, "voltage_class": "LV_power",    "downstream_load_kw": 6.0,  "approximate_route_length_m": 80 },
    { "id": "G03", "module_id": "W3", "breaker_rating_a": 20, "breaker_curve": "C", "rcd_protected": false,                                            "cable_csa_mm2": 4,   "cable_cores": 4, "voltage_class": "LV_power",    "downstream_load_kw": 4.0,  "approximate_route_length_m": 60 },
    { "id": "G04", "module_id": "W4", "breaker_rating_a": 32, "breaker_curve": "C", "rcd_protected": false,                                            "cable_csa_mm2": 6,   "cable_cores": 4, "voltage_class": "LV_power",    "downstream_load_kw": 12.0, "approximate_route_length_m": 40 },
    { "id": "G05", "module_id": "W5", "breaker_rating_a": 10, "breaker_curve": "C", "rcd_protected": true,  "rcd_type": "A", "rcd_sensitivity_ma": 30, "cable_csa_mm2": 2.5, "cable_cores": 3, "voltage_class": "LV_power",    "downstream_load_kw": 1.5,  "approximate_route_length_m": 5  }
  ],
  "spare_ways": 3
}
