{
  "$schema": "../../schemas/db-layout-ir.schema.json",
  "drawing_type": "db_layout_schedule_and_schematic",
  "version": "1.2.0",
  "meta": {
    "project_id": "ke-nairobi-enterprise-light-engineering",
    "skill_version": "db-layout/1.2.0",
    "produced_at": "2026-05-18T10:00:00Z"
  },
  "jurisdiction": "KE",
  "board": {
    "db_id": "GH-DB",
    "designation": "GH-DB — Gate-house sub-DB, Nairobi industrial light-engineering workshop",
    "location": "gate-house plant cupboard, site perimeter",
    "enclosure_rating": "IP54",
    "manufacturer_class": "KS Annex E (BS EN 61439-3 Distribution Board)",
    "scope": "single-board",
    "role": "gate_house_distribution",
    "board_kind": "specialty_board"
  },
  "incoming_supply": {
    "voltage_v": 240,
    "phase_arrangement": "single_phase",
    "supply_rating_a": 40,
    "fed_from": "MSP-100 C08 (40A MCB Type B + 30mA Type A RCD, 60m submain)",
    "supply_class": "non_essential",
    "declared_pfc_ka": 1.0
  },
  "main_switch": {
    "type": "switch-disconnector",
    "rating_a": 40,
    "breaking_capacity_ka": 6,
    "fault_level_a_min": 3000
  },
  "circuits": [
    {
      "circuit_id": "C01",
      "way_module_id": "W1",
      "designation": "Gate-house lighting (external floodlights + internal)",
      "voltage_class": "LV_power",
      "downstream_load_kw": 0.6,
      "ocpd": {
        "rating_a": 10,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 6
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 8
      },
      "circuit_label": {
        "text": "C01 | Gate-house lighting (external floodlight… | L1 | MCB 10A | 1.5mm² | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W1</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W1</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Gate-house lighting (external floodligh…</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 10A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C02",
      "way_module_id": "W2",
      "designation": "Gate-house sockets (general)",
      "voltage_class": "LV_power",
      "downstream_load_kw": 1.5,
      "ocpd": {
        "rating_a": 16,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 6
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 6
      },
      "circuit_label": {
        "text": "C02 | Gate-house sockets (general) | L1 | MCB 16A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W2</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W2</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Gate-house sockets (general)</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 16A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C03",
      "way_module_id": "W3",
      "designation": "Comms outlet (CCTV camera + intercom)",
      "voltage_class": "LV_power",
      "downstream_load_kw": 0.2,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 6
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 5
      },
      "circuit_label": {
        "text": "C03 | Comms outlet (CCTV camera + interco… | L1 | MCB 6A | 1.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W3</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W3</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Comms outlet (CCTV camera + intercom)</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 6A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    }
  ],
  "spare_ways": 1,
  "selectivity_results": [
    {
      "upstream_id": "MSP-100-C08",
      "downstream_id": "GH-DB",
      "selective_to_fault_ka": 1.0,
      "source": "engineer_declared",
      "tool_call_pending": false,
      "code_clause": "KS 1700:2018 § 536 (route to BS 7671 via §313) — 40A Type B upstream cascading to 6-16A Type B at GH-DB (current ratio ≥2.5:1) satisfies same-curve cascade selectivity at 1.0 kA local PFC. RCD selectivity caveat: upstream 30mA Type A at MSP-100 C08 and downstream 30mA Type A on C02/C03 share sensitivity — KS 1700:2018 §314 (route to BS 7671 §314.1) requires staged sensitivities for full RCD selectivity. Coincident tripping accepted by design because the upstream RCD exclusively serves the gate-house submain; an earth fault tripping both is operationally acceptable for the isolated perimeter load and avoids inventing a 100mA upstream RCD that the existing MSP-100 schedule does not carry."
    }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [],
    "assumptions": [
      "KS 1700:2018 Annex E adopts BS EN 61439-3 for distribution boards; KS Annex E adopts BS Table 41.2 disconnection-time tables verbatim.",
      "KS 1700:2018 §411.3.3 universal socket-RCD policy: 30mA Type A applied on C02 (socket) and C03 (comms outlet — small DC content from CCTV switching supplies).",
      "Conservative PFC at GH-DB ≈ 1.0 kA after the 60m 10mm² Cu SWA submain impedance (loop Z ≈ 0.24 Ω) from 9.8 kA declared at MSP-100; 6 kA Icn on the GH-DB MCBs provides >5x headroom.",
      "Single-phase 240V intake — gate house is a small isolated load best fed as single-phase to simplify isolation and minimise neutral imbalance at MSP-100."
    ]
  },
  "drawing_notes": [
    "GH-DB located inside the gate-house plant cupboard at the site perimeter.",
    "Fed from MSP-100 C08 via 60m 10mm² 4-core SWA PVC Cu submain.",
    "IP54 enclosure rating suits semi-outdoor gate-house cupboard.",
    "3 final circuits + 1 spare way (W4 reserved)."
  ],
  "rationale": {
    "chat_summary": "GH-DB: 40A single-phase 240V gate-house sub-DB, 3 circuits (gate lighting + sockets + CCTV/intercom), fed from MSP-100 C08 via 60m 10mm² Cu SWA submain. KS Annex E (BS EN 61439-3) IP54 enclosure suits semi-outdoor perimeter cupboard. 30mA Type A RCD on C02/C03 per KS 1700:2018 §411.3.3 socket policy. Conservative 1.0 kA local PFC after submain attenuation (loop Z ≈ 0.24 Ω) from 9.8 kA at MSP-100; 6 kA Icn MCBs provide >5x headroom. Selectivity to MSP-100 cascade verified at 2.5:1 ratio; coincident-RCD caveat accepted because upstream 30mA serves only this gate-house submain.",
    "sections": [
      {
        "title": "Board Identification",
        "summary": "GH-DB is the dedicated gate-house sub-DB for the Nairobi industrial light-engineering workshop, housed in the gate-house plant cupboard at the site perimeter. Role flagged as `gate_house_distribution` so downstream consumers recognise it as an isolated perimeter board with environmental exposure (IP54 enclosure for semi-outdoor tropical conditions) and limited-load scope. Enclosure built to KS Annex E which adopts BS EN 61439-3 verbatim for distribution-board construction in Kenya.",
        "decisions": [
          {
            "label": "Board role flagged as gate_house_distribution",
            "summary": "Signals isolated perimeter scope and IP54 environmental constraint to downstream skills (riser, cable-containment, earthing).",
            "rule": "db-layout role taxonomy"
          },
          {
            "label": "IP54 enclosure for semi-outdoor gate-house cupboard",
            "summary": "Gate-house cupboards in Nairobi face dust ingress + occasional wind-driven rain through ventilation louvres; IP54 protects against dust deposition and splash water without forcing the cost of an IP65 outdoor pillar.",
            "rule": "Enclosure IP selection for tropical semi-outdoor",
            "code_clause": "KS Annex E (BS EN 61439-3 Distribution Board) + IEC 60529:2013"
          }
        ]
      },
      {
        "title": "Incoming Supply",
        "summary": "40A single-phase 240V intake fed from MSP-100 C08 via 60m 10mm² 4-core SWA PVC Cu submain. Single-phase chosen because the gate-house load is small (~2.3 kW total) and isolated — TPN would force neutral imbalance management at MSP-100 with no engineering benefit. Submain impedance (loop Z ≈ 0.24 Ω for 60m 10mm² Cu SWA) conservatively attenuates PFC from 9.8 kA at MSP-100 to ≈1.0 kA at GH-DB; well within the 6 kA Icn of the downstream MCBs with >5x headroom. Upstream 30mA Type A RCD at MSP-100 C08 protects the submain itself per KS 1700:2018 §411.3.3.",
        "decisions": [
          {
            "label": "Single-phase 240V intake",
            "summary": "Small isolated load (~2.3 kW) — single-phase simplifies isolation and avoids neutral imbalance at MSP-100.",
            "rule": "Phase selection by load size and topology"
          },
          {
            "label": "Declared PFC 1.0 kA conservative estimate after 60m submain",
            "summary": "Conservative attenuation from 9.8 kA at MSP-100 via 10mm² Cu SWA submain impedance (loop Z ≈ 0.24 Ω); covered by 6 kA Icn MCBs at GH-DB with >5x headroom.",
            "rule": "Cable-Z series impedance addition",
            "code_clause": "KS 1700:2018 Appendix 4 (route to BS 7671 Appendix 4) + IEC 60909-0",
            "inputs": {
              "upstream_pfc_ka": 9.8,
              "submain_length_m": 60,
              "submain_csa_mm2": 10,
              "submain_material": "Cu_SWA",
              "loop_z_estimate_ohm": 0.24,
              "ipsc_at_source_ka": 9.8,
              "declared_pfc_ka": 1.0
            }
          },
          {
            "label": "Upstream 30mA Type A RCD at MSP-100 C08",
            "summary": "Protects the 60m submain itself and provides additional discrimination layer for the perimeter gate-house circuit per KS 1700:2018 §411.3.3.",
            "rule": "RCD on submain serving isolated outbuilding",
            "code_clause": "KS 1700:2018 § 411.3.3 (route to BS 7671 via §313)"
          }
        ]
      },
      {
        "title": "Circuit Breakdown",
        "summary": "3 final circuits: C01 gate-house lighting (external floodlights + internal, 10A Type B, no RCD) + C02 general sockets (16A Type B, 30mA Type A RCD) + C03 comms outlet for CCTV + intercom (6A Type B, 30mA Type A RCD). Type B curve selected throughout: lighting is incandescent/LED with no inrush, sockets feed general appliances with no specialist motor inrush, and CCTV/intercom DC content is small enough that Type A RCD coverage is adequate. Diversity not applied at GH-DB — total connected ~2.3 kW well within 40A intake.",
        "decisions": [
          {
            "label": "Type B MCBs throughout",
            "summary": "Lighting (LED/incandescent), general sockets, and small CCTV/intercom loads have no specialist inrush — Type B is the lowest-cost compliant curve.",
            "rule": "MCB curve selection by load type",
            "code_clause": "BS EN 60898-1:2019"
          },
          {
            "label": "30mA Type A RCD on C02 (socket) and C03 (CCTV/intercom)",
            "summary": "KS 1700:2018 §411.3.3 universal socket-RCD policy; Type A handles pulsating DC residual from CCTV switching supplies.",
            "rule": "Socket and small-DC-load RCD policy",
            "code_clause": "KS 1700:2018 § 411.3.3 (route to BS 7671 via §313)"
          },
          {
            "label": "No RCD on C01 gate-house lighting",
            "summary": "Fixed external floodlights — outdoor luminaires considered under § 714 (outdoor lighting installations). Class II construction OR luminaires not within touch reach satisfies § 714 without forcing 30mA RCD; final-circuit MCB provides overcurrent and short-circuit protection.",
            "rule": "RCD scope for fixed lighting",
            "code_clause": "KS 1700:2018 § 411.3.3 + § 714 (route to BS 7671 § 411.3.3 + § 714)"
          }
        ]
      },
      {
        "title": "Selectivity Analysis",
        "summary": "Upstream MSP-100 C08 = 40A Type B MCB + 30mA Type A RCD. Downstream MCBs at GH-DB are 6-16A Type B. Cascade ratio ≥2.5:1 satisfies same-curve cascade selectivity at the 1.0 kA local PFC per KS 1700:2018 §536. RCD coordination caveat: the upstream 30mA Type A at MSP-100 C08 shares sensitivity with the downstream 30mA Type A at C02/C03 — series 30mA pairs are time-coincident and KS 1700:2018 §314 requires staged sensitivities for true RCD selectivity. Coincident tripping accepted by design because the upstream RCD exclusively serves the gate-house submain; an earth fault tripping both is operationally acceptable for an isolated perimeter load.",
        "decisions": [
          {
            "label": "MCB cascade selectivity at 2.5:1 ratio",
            "summary": "40A:16A worst-case ratio satisfies IEC 60898 same-curve cascade threshold (≥2:1) at 1.0 kA local PFC.",
            "rule": "MCB same-curve cascade selectivity",
            "code_clause": "KS 1700:2018 § 536 (route to BS 7671 via §313) + BS EN 60898-1:2019"
          },
          {
            "label": "Coincident 30mA RCD pair accepted by design",
            "summary": "Upstream and downstream 30mA Type A pair is non-selective by KS 1700:2018 §314, but accepted because the upstream RCD serves only this submain — no other downstream consumers are penalised by coincident trip.",
            "rule": "RCD selectivity exemption by upstream-RCD-scope analysis",
            "code_clause": "KS 1700:2018 § 314 (route to BS 7671 via §313)"
          }
        ]
      },
      {
        "title": "Compliance Assessment",
        "summary": "GH-DB compliant against KS 1700:2018 (the Kenyan adoption of the IET Wiring Regulations, with §313 establishing equivalence to BS 7671:2018), KS Annex E (BS EN 61439-3 distribution-board construction), BS EN 60898-1:2019 (MCBs), and BS EN 61009-1:2012 (RCBOs where applied). One INFO note: coincident 30mA RCD pair with MSP-100 C08 — not a non-compliance but a deliberate design acceptance documented in Selectivity Analysis. No CRITICAL or HIGH flags raised.",
        "decisions": [
          {
            "label": "KS 1700:2018 + BS 7671 dual-routing citation",
            "summary": "Every protection-related clause cites KS 1700:2018 with `(route to BS 7671 via §313)` qualifier — KS 1700 §313 establishes BS 7671:2018 equivalence and the IET Wiring Regs are the deeper-published source.",
            "rule": "KE jurisdiction citation discipline",
            "code_clause": "KS 1700:2018 § 313"
          },
          {
            "label": "Enclosure construction per KS Annex E",
            "summary": "KS Annex E adopts BS EN 61439-3 verbatim for distribution-board enclosures — selection driven by IP54 environmental classification.",
            "rule": "Enclosure construction standard",
            "code_clause": "KS Annex E (BS EN 61439-3 Distribution Board)"
          }
        ]
      },
      {
        "title": "Schedule Notes",
        "summary": "Schedule emitted as 3-row table with 1 spare way (W4 reserved). Spare-way provision allows for typical gate-house growth: barrier-motor circuit, additional perimeter floodlight string, or guard-room small-power upgrade. Tropical-environment derating implicit in the 6 kA Icn margin and IP54 enclosure choice; no per-circuit derating applied because the cupboard interior temperature is moderated by ventilation and the 60m feeder is below the 70°C ground-laid cable threshold.",
        "decisions": [
          {
            "label": "1 spare way reserved (W4)",
            "summary": "Typical gate-house growth path: barrier motor, perimeter floodlight extension, or guard-room small-power upgrade.",
            "rule": "Spare-way provisioning best practice"
          }
        ]
      }
    ]
  },
  "invariants": [
    {
      "id": "INV-14",
      "passes": true,
      "severity": "high",
      "evidence": "label_format_standard set; board_label.text matches jurisdictional format-pattern regex; board_label.svg populated (no placeholder remnants); circuit_label.text matches format-pattern regex on every circuit; circuit_label.svg populated (no placeholder remnants); tool_call_pending_for_pdf_png=true on all label objects (PDF/PNG rasterisation deferred to DraftsMan runtime). Sprint D2.2."
    }
  ],
  "label_format_standard": "BS",
  "board_label": {
    "text": "GH-DB | 240 V single_phase | Main Switch 40 A | Ways N/A/N/A",
    "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"100mm\" height=\"60mm\" viewBox=\"0 0 100 60\" version=\"1.1\"><title>Board label per BS 7671:2018+A2:2022 sect514.13 - GH-DB</title><desc>Board headline label for UK/KE installation.</desc><rect x=\"0\" y=\"0\" width=\"100\" height=\"60\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.5\"/><rect x=\"0\" y=\"0\" width=\"100\" height=\"14\" fill=\"#003478\" stroke=\"#000000\" stroke-width=\"0.5\"/><text x=\"50\" y=\"9\" font-family=\"Arial, sans-serif\" font-size=\"6\" font-weight=\"bold\" fill=\"#FFFFFF\" text-anchor=\"middle\">GH-DB</text><text x=\"4\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Supply:</text><text x=\"22\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">240 V single_phase</text><text x=\"4\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Main Switch:</text><text x=\"28\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">40 A Switch Disconnector</text><text x=\"4\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Modules:</text><text x=\"22\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">N/A / N/A</text><text x=\"4\" y=\"46\" font-family=\"Arial, sans-serif\" font-size=\"3\" fill=\"#CC0000\" font-weight=\"bold\"></text><text x=\"4\" y=\"56\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Per BS 7671:2018+A2:2022 sect514.13</text></svg>",
    "tool_call_pending_for_pdf_png": true
  }
}
