{
  "$schema": "../../schemas/db-layout-ir.schema.json",
  "drawing_type": "db_layout_schedule_and_schematic",
  "version": "1.1.0",
  "meta": {
    "project_id": "ke-nairobi-enterprise-light-engineering",
    "skill_version": "db-layout/1.1.0",
    "produced_at": "2026-05-18T10:00:00Z"
  },
  "jurisdiction": "KE",
  "board": {
    "db_id": "MSP-100",
    "designation": "MSP-100 — Main switchboard, Nairobi industrial light-engineering workshop",
    "location": "main switchroom adjacent to KPLC intake, ground floor",
    "enclosure_rating": "IP55",
    "manufacturer_class": "BS EN 61439 Type-Tested Assembly (TTA)",
    "scope": "single-board",
    "board_kind": "specialty_board"
  },
  "incoming_supply": {
    "voltage_v": 415,
    "phase_arrangement": "TPN_plus_E",
    "supply_rating_a": 100,
    "fed_from": "KPLC 11kV/415V substation (Wayleave KPLC-NRB-IND-2143)",
    "supply_class": "non_essential",
    "declared_pfc_ka": 9.8
  },
  "main_switch": {
    "type": "switch-fuse",
    "rating_a": 100,
    "breaking_capacity_ka": 25,
    "fault_level_a_min": 9800
  },
  "circuits": [
    {
      "circuit_id": "C01",
      "way_module_id": "W1",
      "designation": "Lighting workshop (LED highbays, 8 × 150W)",
      "voltage_class": "LV_power",
      "downstream_load_kw": 1.2,
      "ocpd": {
        "rating_a": 10,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 35
      }
    },
    {
      "circuit_id": "C02",
      "way_module_id": "W2",
      "designation": "Lighting office mezzanine + stairwell",
      "voltage_class": "LV_power",
      "downstream_load_kw": 0.8,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 22
      }
    },
    {
      "circuit_id": "C03",
      "way_module_id": "W3",
      "designation": "Socket ring main workshop",
      "voltage_class": "LV_power",
      "downstream_load_kw": 5.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 28
      }
    },
    {
      "circuit_id": "C04",
      "way_module_id": "W4",
      "designation": "Socket radials office",
      "voltage_class": "LV_power",
      "downstream_load_kw": 3.0,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 18
      }
    },
    {
      "circuit_id": "C05",
      "way_module_id": "W5",
      "designation": "Lathe 3-ph 5.5kW",
      "voltage_class": "LV_power",
      "downstream_load_kw": 5.5,
      "ocpd": {
        "rating_a": 20,
        "curve": "C",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 5,
        "length_m": 15
      }
    },
    {
      "circuit_id": "C06",
      "way_module_id": "W6",
      "designation": "Pillar drill 3-ph 2.2kW",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.2,
      "ocpd": {
        "rating_a": 16,
        "curve": "C",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 5,
        "length_m": 12
      }
    },
    {
      "circuit_id": "C07",
      "way_module_id": "W7",
      "designation": "Compressor 3-ph 7.5kW",
      "voltage_class": "LV_power",
      "downstream_load_kw": 7.5,
      "ocpd": {
        "rating_a": 25,
        "curve": "D",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 100
      },
      "cable": {
        "csa_mm2_or_awg": "4mm²",
        "cores": 5,
        "length_m": 25
      }
    },
    {
      "circuit_id": "C08",
      "way_module_id": "W8",
      "designation": "Submain to gate house",
      "voltage_class": "LV_power",
      "downstream_load_kw": 8.0,
      "ocpd": {
        "rating_a": 40,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "10mm²",
        "cores": 4,
        "length_m": 60
      }
    }
  ],
  "spare_ways": 4,
  "selectivity_results": [
    {
      "upstream": "main_switch_100A",
      "downstream": "all_circuits",
      "verdict": "pass",
      "_note": "100A switch-fuse provides selectivity against all final circuit MCBs (≤40A); 10kA breaking capacity exceeds 9.8kA declared PFC."
    }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [],
    "assumptions": [
      "KPLC declared PFC of 9.8kA at intake; MCBs selected with 10kA Icn (BS EN 60898).",
      "KS 1700 §411.3.3 universal socket-RCD policy applied to all socket-bearing circuits (C03, C04, C08).",
      "Compressor C07 uses Type D MCB + 100mA RCD (motor inrush + leakage tolerance).",
      "Submain C08 (60m run) requires 30mA RCBO at downstream gate-house DB; selected at MSP-100 to centralize protection."
    ]
  },
  "drawing_notes": [
    "MSP-100 located in main switchroom adjacent to KPLC intake position.",
    "IP55 enclosure rating for industrial environment.",
    "All ways labelled per BS EN 61439 marking requirements (adopted by KS 1700)."
  ]
}
