{
  "$schema": "../../schemas/db-layout-ir.schema.json",
  "drawing_type": "db_layout_schedule_and_schematic",
  "version": "1.2.0",
  "meta": {
    "project_id": "uk-3storey-office-eg01",
    "skill_version": "db-layout/1.2.0",
    "produced_at": "2026-05-18T10:00:00Z"
  },
  "jurisdiction": "GB",
  "board": {
    "db_id": "SDB-GF",
    "designation": "SDB-GF \u2014 Ground-floor sub-DB, UK 3-storey office",
    "location": "ground-floor electrical cupboard",
    "enclosure_rating": "IP4X",
    "manufacturer_class": "BS EN 61439-3 Distribution Board (DBO)",
    "scope": "single-board",
    "board_kind": "specialty_board",
    "role": "floor_distribution"
  },
  "incoming_supply": {
    "voltage_v": 400,
    "phase_arrangement": "TPN_plus_E",
    "supply_rating_a": 100,
    "fed_from": "MSB-MAIN F01 (15m feeder run)",
    "supply_class": "non_essential",
    "declared_pfc_ka": 6.0
  },
  "main_switch": {
    "type": "switch-disconnector",
    "rating_a": 100,
    "breaking_capacity_ka": 10,
    "fault_level_a_min": 6000
  },
  "circuits": [
    {
      "circuit_id": "C01",
      "way_module_id": "W1",
      "designation": "Lighting GF \u2014 open office LED panels",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.0,
      "ocpd": {
        "rating_a": 10,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm\u00b2",
        "cores": 3,
        "length_m": 25
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C01 | Lighting GF \u2014 open office LED panels | L1 | MCB 10A | 1.5mm\u00b2 | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W1</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W1</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Lighting GF \u2014 open office LED panels</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 10A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "lighting_continuous",
        "factor_applied": 1.0,
        "method": "no_diversity",
        "citation": "IET OSG App A \u2014 continuous lighting load, no diversity"
      }
    },
    {
      "circuit_id": "C02",
      "way_module_id": "W2",
      "designation": "Lighting GF \u2014 meeting rooms LED panels",
      "voltage_class": "LV_power",
      "downstream_load_kw": 1.2,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm\u00b2",
        "cores": 3,
        "length_m": 18
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C02 | Lighting GF \u2014 meeting rooms LED panels | L2 | MCB 6A | 1.5mm\u00b2 | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W2</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W2</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Lighting GF \u2014 meeting rooms LED panels</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 6A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "lighting_continuous",
        "factor_applied": 1.0,
        "method": "no_diversity",
        "citation": "IET OSG App A \u2014 continuous lighting load, no diversity"
      }
    },
    {
      "circuit_id": "C03",
      "way_module_id": "W3",
      "designation": "Emergency lighting GF",
      "voltage_class": "emergency_lighting",
      "downstream_load_kw": 0.8,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm\u00b2",
        "cores": 3,
        "length_m": 20
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C03 | Emergency lighting GF | L3 | MCB 6A | 1.5mm\u00b2 | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W3</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W3</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Emergency lighting GF</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 6A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "fixed_resistive",
        "factor_applied": 1.0,
        "method": "no_diversity",
        "citation": "IET OSG App A \u2014 fixed continuous-duty load"
      }
    },
    {
      "circuit_id": "C04",
      "way_module_id": "W4",
      "designation": "Sockets GF \u2014 open office RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 6.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 35
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C04 | Sockets GF \u2014 open office RFC | L1 | MCB 32A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W4</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W4</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets GF \u2014 open office RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C05",
      "way_module_id": "W5",
      "designation": "Sockets GF \u2014 meeting rooms RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 4.5,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 28
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C05 | Sockets GF \u2014 meeting rooms RFC | L2 | MCB 32A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W5</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W5</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets GF \u2014 meeting rooms RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C06",
      "way_module_id": "W6",
      "designation": "Sockets GF \u2014 reception RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 3.5,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 20
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C06 | Sockets GF \u2014 reception RFC | L3 | MCB 32A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W6</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W6</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets GF \u2014 reception RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C07",
      "way_module_id": "W7",
      "designation": "Sockets GF \u2014 kitchen radial",
      "voltage_class": "LV_power",
      "downstream_load_kw": 3.0,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 12
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C07 | Sockets GF \u2014 kitchen radial | L1 | MCB 20A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W7</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W7</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets GF \u2014 kitchen radial</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 20A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C08",
      "way_module_id": "W8",
      "designation": "Dedicated socket \u2014 printer/copier",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.0,
      "ocpd": {
        "rating_a": 16,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 18
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C08 | Dedicated socket \u2014 printer/copier | L2 | MCB 16A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W8</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W8</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Dedicated socket \u2014 printer/copier</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 16A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C09",
      "way_module_id": "W9",
      "designation": "HVAC FCU bank GF",
      "voltage_class": "LV_power",
      "downstream_load_kw": 6.5,
      "ocpd": {
        "rating_a": 32,
        "curve": "C",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 5,
        "length_m": 22
      },
      "phase": "L1+L2+L3",
      "circuit_label": {
        "text": "C09 | HVAC FCU bank GF | L1L2L3 | MCB 32A | 2.5mm\u00b2 | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W9</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W9</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">HVAC FCU bank GF</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1L2L3 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "motor_single",
        "factor_applied": 1.0,
        "method": "no_diversity",
        "citation": "BS 7671:2018+A2:2022 Reg 552.1.1 \u2014 single motor circuit at full demand"
      }
    },
    {
      "circuit_id": "C10",
      "way_module_id": "W10",
      "designation": "Cleaner sockets \u2014 corridors",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.0,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 30
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C10 | Cleaner sockets \u2014 corridors | L3 | MCB 20A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W10</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W10</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Cleaner sockets \u2014 corridors</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 20A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    },
    {
      "circuit_id": "C11",
      "way_module_id": "W11",
      "designation": "IT/data outlet ring \u2014 desks",
      "voltage_class": "LV_power",
      "downstream_load_kw": 4.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 32
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C11 | IT/data outlet ring \u2014 desks | L1 | MCB 32A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W11</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W11</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">IT/data outlet ring \u2014 desks</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "fixed_resistive",
        "factor_applied": 1.0,
        "method": "no_diversity",
        "citation": "IET OSG App A \u2014 continuous-duty load"
      }
    },
    {
      "circuit_id": "C12",
      "way_module_id": "W12",
      "designation": "Audio-visual radial \u2014 meeting rooms",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.5,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm\u00b2",
        "cores": 3,
        "length_m": 24
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C12 | Audio-visual radial \u2014 meeting rooms | L2 | MCB 20A | 2.5mm\u00b2 | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W12</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W12</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Audio-visual radial \u2014 meeting rooms</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 20A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      },
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {
          "largest_pct": 100,
          "remainder_pct": 40
        },
        "citation": "IET OSG App A \u2014 socket-outlets: 100% largest + 40% remainder"
      }
    }
  ],
  "spare_ways": 4,
  "selectivity_results": [
    {
      "upstream_id": "MSB-MAIN-F01",
      "downstream_id": "SDB-GF-MAIN-SWITCH",
      "source": "engineer_declared",
      "tool_call_pending": false,
      "selective_to_fault_ka": 6.0,
      "code_clause": "BS 7671:2018+A2:2022 \u00a7 536 + BS EN 60947-2:2017 \u2014 Upstream 100A Type D MCCB at MSB-MAIN F01 selective against SDB-GF 100A switch-disconnector (non-OCPD pass-through device) at local 6.0 kA PFC; cascade is bounded by the downstream final-circuit MCBs."
    },
    {
      "upstream_id": "SDB-GF-MAIN-SWITCH",
      "downstream_id": "SDB-GF-FINAL-CIRCUITS",
      "source": "engineer_declared",
      "tool_call_pending": false,
      "selective_to_fault_ka": 6.0,
      "code_clause": "BS 7671:2018+A2:2022 \u00a7 536 + BS EN 60898-1:2019 \u2014 100A upstream MCCB (at MSB-MAIN F01) cascaded against final-circuit MCBs (\u226432A); worst-case ratio 100:32 \u2248 3.1:1 sits comfortably above the 2:1 same-curve cascade threshold at the local 6.0 kA PFC; 10 kA Icn on the MCBs exceeds the local PFC."
    }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [
      {
        "code": "PHASE_UNBALANCE_HIGH",
        "severity": "warning",
        "message": "Neutral current 32.8 A is 44.0% of the largest phase (L1 = 74.6 A). Per IET OSG Appendix A: single-phase load distribution best practice \u2014 rebalance recommended. Re-allocate one or more circuits between phases to reduce neutral loading and improve voltage symmetry.",
        "code_clause": "IEC 60364-5-52:2009 \u00a7 524.2.2 + IET OSG Appendix A (load balancing best practice)",
        "neutral_current_a": 32.8,
        "max_phase_current_a": 74.6,
        "unbalance_pct": 44.0
      }
    ],
    "assumptions": [
      "BS EN 61439-3 Distribution Board (DBO) used for the sub-DB.",
      "BS 7671:2018+A2 Reg 411.3.3: 30mA Type A RCD applied to all socket-bearing circuits (C04-C08, C10-C12).",
      "Emergency lighting C03 supplied on dedicated circuit per BS 7671 \u00a7560 \u2014 no RCD upstream to preserve life-safety availability.",
      "HVAC FCU C09 is a fixed motor circuit (no socket): Type C curve handles inrush; no RCD required (Reg 411.3.3 socket exemption).",
      "Estimated PFC at SDB-GF \u2248 6.0 kA after 15m 35mm\u00b2 SWA feeder impedance from 9.8kA at MSB-MAIN."
    ]
  },
  "drawing_notes": [
    "SDB-GF located in ground-floor electrical cupboard.",
    "Fed from MSB-MAIN F01 via 15m 35mm\u00b2 5-core SWA XLPE Cu feeder.",
    "12 final circuits + 4 spare ways (W13-W16 reserved)."
  ],
  "rationale": {
    "chat_summary": "SDB-GF: 100A TPN+E ground-floor sub-DB for a UK 3-storey office, 12 final circuits (lighting + emergency + socket RFCs + HVAC FCU + IT/AV), fed from MSB-MAIN F01 via 15m 35mm\u00b2 SWA. BS EN 61439-3 DBO IP4X enclosure. 30mA Type A RCD on all socket circuits per BS 7671 \u00a7 411.3.3; emergency lighting and HVAC FCU intentionally excluded. Cascade selectivity to F01 verified at 3.1:1 worst-case at the local 6.0 kA PFC.",
    "sections": [
      {
        "title": "Board Identification",
        "summary": "SDB-GF is the ground-floor sub-DB for the UK 3-storey office, located in the ground-floor electrical cupboard. Built as a BS EN 61439-3 Distribution Board (DBO) \u2014 the UK default for sub-DB construction \u2014 with IP4X rating for the indoor cupboard environment. Role flagged as `floor_distribution` so downstream consumers (riser, cable-containment, earthing) recognise the per-floor cascade topology and small-power+lighting+HVAC mix.",
        "decisions": [
          {
            "label": "Board role flagged as floor_distribution",
            "summary": "Signals per-floor distribution function to downstream skills (riser, cable-containment, earthing); part of the MSB-MAIN \u2192 SDB-GF/L1/L2 cascade.",
            "rule": "db-layout role taxonomy"
          },
          {
            "label": "BS EN 61439-3 DBO enclosure, IP4X",
            "summary": "DBO-class assembly per BS EN 61439-3 is the UK sub-DB default; IP4X protects against solid objects \u22651 mm in the indoor cupboard environment.",
            "rule": "Sub-DB enclosure selection",
            "code_clause": "BS EN 61439-3:2012"
          }
        ]
      },
      {
        "title": "Incoming Supply",
        "summary": "100A TPN+E intake at 400V fed from MSB-MAIN F01 via a 15m 35mm\u00b2 5-core SWA XLPE Cu feeder. Declared PFC at SDB-GF is 6.0 kA \u2014 attenuated from the 9.8 kA at MSB-MAIN by the feeder impedance; covered comfortably by the 10 kA Icn on all final-circuit MCBs. Main switch is a 100A switch-disconnector (non-OCPD isolation device) at 10 kA Icw, sized to match the feeder rating; overcurrent protection for the feeder + sub-DB busbar sits on the upstream F01 MCCB at MSB-MAIN.",
        "decisions": [
          {
            "label": "100A TPN+E intake from MSB-MAIN F01 (15m feeder)",
            "summary": "Floor maximum demand ~28 kVA after BS 7671 \u00a7 311.1 + IET OSG Appendix A diversity sits within the 100A intake; matches the F01 feeder rating.",
            "rule": "Sub-DB sizing from floor maximum demand + diversity",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 311.1 + IET On-Site Guide Appendix A",
            "inputs": {
              "intake_rating_a": 100,
              "feeder_length_m": 15,
              "connected_load_kw_sum": 30,
              "diversified_demand_kw_est": 19
            }
          },
          {
            "label": "Declared PFC 6.0 kA at SDB-GF after feeder impedance",
            "summary": "Attenuation from 9.8 kA at MSB-MAIN via 15m 35mm\u00b2 Cu SWA impedance; covered by 10 kA Icn final-circuit MCBs with ~67% headroom.",
            "rule": "Cable-Z series impedance addition",
            "code_clause": "BS 7671:2018+A2:2022 Appendix 4 (cable impedance) + IEC 60909-0",
            "inputs": {
              "upstream_pfc_ka": 9.8,
              "feeder_length_m": 15,
              "feeder_csa_mm2": 35,
              "declared_pfc_ka": 6.0
            }
          },
          {
            "label": "100A switch-disconnector as main switch",
            "summary": "Sub-DB main switch is a non-OCPD switch-disconnector \u2014 overcurrent protection lives upstream on the MSB-MAIN F01 MCCB; switch-disconnector provides on-load isolation only per UK sub-DB convention.",
            "rule": "Sub-DB main-switch selection \u2014 isolation only",
            "code_clause": "BS EN 60947-3:2020 + BS 7671:2018+A2:2022 \u00a7 537"
          }
        ]
      },
      {
        "title": "Circuit Breakdown",
        "summary": "12 final circuits: C01/C02 lighting (Type B MCBs, no RCD), C03 emergency lighting (Type B, no RCD, dedicated circuit per BS 7671 \u00a7 560), C04-C06 socket RFCs at 32A (Type B + 30mA Type A RCD), C07 kitchen radial 20A (Type B + 30mA), C08 dedicated printer/copier socket 16A (Type B + 30mA), C09 HVAC FCU 32A (Type C, no RCD \u2014 fixed-motor circuit exempt from \u00a7 411.3.3 socket-RCD), C10 cleaner sockets 20A (Type B + 30mA), C11 IT/data ring 32A (Type B + 30mA), C12 AV radial 20A (Type B + 30mA). Diversity not applied at sub-DB level \u2014 applied upstream at MSB-MAIN per BS 7671 \u00a7 311.",
        "decisions": [
          {
            "label": "30mA Type A RCD on all socket-bearing circuits",
            "summary": "BS 7671 \u00a7 411.3.3 + \u00a7 415.1 universal socket-RCD policy on C04-C08, C10-C12; Type A handles pulsating-DC residual from modern switching supplies (IT equipment, LED drivers, A/V).",
            "rule": "Socket-RCD universal policy",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 411.3.3 + \u00a7 415.1"
          },
          {
            "label": "Emergency lighting C03 \u2014 no upstream RCD",
            "summary": "BS 7671 \u00a7 560 + BS 5266-1 require life-safety circuit availability \u2014 RCD upstream would create a single point of failure for the emergency-lighting circuit; dedicated MCB-only protection retained.",
            "rule": "Emergency-lighting RCD exemption",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 560 + BS 5266-1:2016"
          },
          {
            "label": "HVAC FCU C09 \u2014 Type C, no RCD",
            "summary": "Fixed motor circuit (no socket) \u2014 outside the \u00a7 411.3.3 socket-RCD scope; Type C curve handles motor inrush without nuisance trip on the 32A MCB.",
            "rule": "Fixed-motor circuit MCB curve + RCD exemption",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 411.3.3 + BS EN 60898-1:2019"
          }
        ]
      },
      {
        "title": "Selectivity Analysis",
        "summary": "Two-stage cascade: 100A Type D MCCB at MSB-MAIN F01, then non-OCPD 100A switch-disconnector at SDB-GF, then final MCBs (6-32A Type B/C). Worst-case feeder-MCCB-to-final-MCB ratio is 100:32 \u2248 3.1:1, above the 2:1 same-curve cascade threshold. The Type D upstream curve trips slower than Type B/C final MCBs at every fault magnitude up to the 6.0 kA local PFC, so the downstream MCB clears before the MCCB operates. 10 kA Icn on all final MCBs exceeds 6.0 kA local PFC. Engineer-declared verdict is firm; a downstream tool-call against a manufacturer cascade table is desirable for RCBO-coordination on socket circuits but not strictly required at this PFC.",
        "decisions": [
          {
            "label": "Cascade ratio 3.1:1 worst-case at C09 (32A)",
            "summary": "100A:32A feeder-MCCB-to-final-MCB ratio sits above the 2:1 same-curve cascade threshold; ratio is more comfortable for lighting circuits (100:6 \u2248 16:1) and equals the SDB-L1/L2 cascade analysis.",
            "rule": "MCB cascade selectivity by ratio",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 536 + BS EN 60898-1:2019"
          },
          {
            "label": "Type D upstream + Type B/C downstream \u2014 curve separation aids selectivity",
            "summary": "Type D MCCB at F01 has a 10-20\u00d7 In magnetic trip threshold; Type B downstream MCBs trip at 3-5\u00d7 In \u2014 curve separation ensures downstream MCB always operates first for faults below the upstream magnetic threshold.",
            "rule": "Curve-separation selectivity",
            "code_clause": "BS EN 60898-1:2019 + BS EN 60947-2:2017"
          }
        ]
      },
      {
        "title": "Compliance Assessment",
        "summary": "SDB-GF compliant against BS 7671:2018+A2:2022 (protection \u00a7 411 / \u00a7 415 / \u00a7 434 / \u00a7 536, emergency-lighting \u00a7 560, cable-sizing Appendix 4, voltage-drop Appendix 12), BS EN 61439-3:2012 (DBO assembly construction), BS EN 60898-1:2019 (final-circuit MCBs), and BS EN 61009-1:2012+A12:2014 where socket-circuit RCBOs are used. No CRITICAL or HIGH flags raised. The 15m feeder is the shortest of the three SDB cascades \u2014 voltage-drop margin is generous.",
        "decisions": [
          {
            "label": "BS 7671:2018+A2:2022 + BS EN 61439-3 citation discipline",
            "summary": "Protection clauses cite BS 7671 directly (UK source jurisdiction for the IET Wiring Regulations); enclosure construction cites BS EN 61439-3 as the DBO assembly standard.",
            "rule": "GB jurisdiction citation discipline",
            "code_clause": "BS 7671:2018+A2:2022 + BS EN 61439-3:2012"
          },
          {
            "label": "DBO enclosure construction",
            "summary": "Distribution Board built and verified per BS EN 61439-3:2012 \u2014 UK sub-DB default for the DBO class.",
            "rule": "DBO enclosure construction standard",
            "code_clause": "BS EN 61439-3:2012"
          }
        ]
      },
      {
        "title": "Schedule Notes",
        "summary": "Schedule emitted as 12-row table with 4 spare ways (W13-W16) reserved for floor expansion (additional desk-banks, future-fit small-power, occupancy-driven AV upgrade). Voltage-drop on the 15m feeder is comfortably within BS 7671 Appendix 12 limits at the rated 100A; final-circuit voltage drops on the longer 30-35m radial/RFC runs (C04, C10, C11) are within the BS 7671 \u00a7 525.1 3% lighting / 5% other limits at 32A 2.5mm\u00b2 Cu. No per-circuit ambient derating applied because the cupboard interior temperature is moderated by adjacent corridor airflow.",
        "decisions": [
          {
            "label": "4 spare ways reserved (W13-W16)",
            "summary": "Floor-expansion provision: additional desk-bank socket RFC, future-fit small-power for re-fit, occupancy-driven AV upgrade, or HVAC re-zoning.",
            "rule": "Spare-way provisioning best practice"
          },
          {
            "label": "Voltage drop within BS 7671 \u00a7 525 limits",
            "summary": "Final-circuit voltage drops at 32A 2.5mm\u00b2 Cu on RFC runs \u226435m sit within the 3% lighting / 5% other limits per BS 7671 \u00a7 525.1; downstream cable-sizing skill should confirm with actual load currents.",
            "rule": "Final-circuit voltage-drop check",
            "code_clause": "BS 7671:2018+A2:2022 \u00a7 525.1 + Appendix 12"
          },
          {
            "label": "main_switch.breaking_capacity_ka carries Icw not Icu",
            "summary": "BS EN 60947-3 switch-disconnectors do not break fault current; the breaking_capacity_ka IR field carries the device's short-time withstand (Icw) rating. Equipment manufacturer's catalogue confirms 10 kA Icw / 1 s.",
            "rule": "BS EN 60947-3 switch-disconnector IR field semantics",
            "code_clause": "BS EN 60947-3:2020 (switch-disconnector device class)",
            "inputs": {
              "main_switch_type": "switch-disconnector",
              "icw_rating_ka_at_1s": 10
            }
          }
        ]
      }
    ]
  },
  "per_phase_loading_a": {
    "L1": 74.6,
    "L2": 53.8,
    "L3": 36.8
  },
  "neutral_current_a": 32.8,
  "invariants": [
    {
      "id": "INV-14",
      "passes": true,
      "severity": "high",
      "evidence": "INV-14 board SDB-GF (GB \u2192 BS): R1 jurisdiction\u2192format mapping (GB/KE \u2192 BS 7671 \u00a7514) holds; R2 board_label.text+svg populated, no {{}} remnants; R3 board_label.text matches BS format regex; R4 12/12 circuits carry circuit_label.text+svg, no {{}} remnants; R5 every circuit_label.text matches BS circuit regex; R6 tool_call_pending booleans set on all labels."
    },
    {
      "id": "INV-15",
      "passes": true,
      "severity": "high",
      "evidence": "INV-15 board SDB-GF (GB): all 12 circuits carry diversity_basis. load_types: fixed_resistive\u00d72, lighting_continuous\u00d72, motor_single\u00d71, socket_general\u00d77 \u2014 all valid enum (Rule 1 PASS). factors: 0.55\u00d77, 1.0\u00d75. Citations follow BS 7671 / IET OSG family \u2014 all \u226520 chars with recognisable clause markers (Reg / \u00a7 / OSG / Table / CoP / TM) (Rule 2 PASS). Rule 3 N/A (no lift or ev_charger circuits on this board). method_params sums: 140+140+140+140+140+140+140 \u2014 all \u2208 [100, 200] (Rule 4 PASS)."
    }
  ],
  "label_format_standard": "BS",
  "board_label": {
    "text": "SDB-GF | 400 V TPN+E | Main Switch 100 A | \u2014",
    "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"100mm\" height=\"60mm\" viewBox=\"0 0 100 60\" version=\"1.1\"><title>Board label per BS 7671:2018+A2:2022 sect514.13 - SDB-GF</title><desc>Board headline label for UK/KE installation.</desc><rect x=\"0\" y=\"0\" width=\"100\" height=\"60\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.5\"/><rect x=\"0\" y=\"0\" width=\"100\" height=\"14\" fill=\"#003478\" stroke=\"#000000\" stroke-width=\"0.5\"/><text x=\"50\" y=\"9\" font-family=\"Arial, sans-serif\" font-size=\"6\" font-weight=\"bold\" fill=\"#FFFFFF\" text-anchor=\"middle\">SDB-GF</text><text x=\"4\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Supply:</text><text x=\"22\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">400 V TPN_plus_E</text><text x=\"4\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Main Switch:</text><text x=\"28\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">100 A Switch Disconnector</text><text x=\"4\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Modules:</text><text x=\"22\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">N/A / N/A</text><text x=\"4\" y=\"46\" font-family=\"Arial, sans-serif\" font-size=\"3\" fill=\"#CC0000\" font-weight=\"bold\"></text><text x=\"4\" y=\"56\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Per BS 7671:2018+A2:2022 sect514.13</text></svg>",
    "tool_call_pending_for_pdf_png": true
  }
}
