{
  "$schema": "../../schemas/db-layout-ir.schema.json",
  "drawing_type": "db_layout_schedule_and_schematic",
  "version": "1.2.0",
  "meta": {
    "project_id": "uk-3storey-office-eg01",
    "skill_version": "db-layout/1.2.0",
    "produced_at": "2026-05-18T10:00:00Z"
  },
  "jurisdiction": "GB",
  "board": {
    "db_id": "SDB-L1",
    "designation": "SDB-L1 — Level-1 sub-DB, UK 3-storey office",
    "location": "level-1 electrical cupboard",
    "enclosure_rating": "IP4X",
    "manufacturer_class": "BS EN 61439-3 Distribution Board (DBO)",
    "scope": "single-board",
    "board_kind": "specialty_board",
    "role": "floor_distribution"
  },
  "incoming_supply": {
    "voltage_v": 400,
    "phase_arrangement": "TPN_plus_E",
    "supply_rating_a": 100,
    "fed_from": "MSB-MAIN F02 (30m feeder run)",
    "supply_class": "non_essential",
    "declared_pfc_ka": 4.5
  },
  "main_switch": {
    "type": "switch-disconnector",
    "rating_a": 100,
    "breaking_capacity_ka": 10,
    "fault_level_a_min": 4500
  },
  "circuits": [
    {
      "circuit_id": "C01",
      "way_module_id": "W1",
      "designation": "Lighting L1 — open office LED panels",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.0,
      "ocpd": {
        "rating_a": 10,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 26
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C01 | Lighting L1 — open office LED panels | L1 | MCB 10A | 1.5mm² | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W1</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W1</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Lighting L1 — open office LED panels</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 10A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C02",
      "way_module_id": "W2",
      "designation": "Lighting L1 — breakout area LED",
      "voltage_class": "LV_power",
      "downstream_load_kw": 1.0,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 16
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C02 | Lighting L1 — breakout area LED | L2 | MCB 6A | 1.5mm² | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W2</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W2</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Lighting L1 — breakout area LED</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 6A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C03",
      "way_module_id": "W3",
      "designation": "Emergency lighting L1",
      "voltage_class": "emergency_lighting",
      "downstream_load_kw": 0.8,
      "ocpd": {
        "rating_a": 6,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm²",
        "cores": 3,
        "length_m": 22
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C03 | Emergency lighting L1 | L3 | MCB 6A | 1.5mm² | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W3</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W3</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Emergency lighting L1</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 6A | 1.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C04",
      "way_module_id": "W4",
      "designation": "Sockets L1 — open office RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 6.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 36
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C04 | Sockets L1 — open office RFC | L1 | MCB 32A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W4</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W4</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets L1 — open office RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C05",
      "way_module_id": "W5",
      "designation": "Sockets L1 — meeting rooms RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 4.5,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 28
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C05 | Sockets L1 — meeting rooms RFC | L2 | MCB 32A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W5</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W5</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets L1 — meeting rooms RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C06",
      "way_module_id": "W6",
      "designation": "Sockets L1 — breakout area RFC",
      "voltage_class": "LV_power",
      "downstream_load_kw": 3.5,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 22
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C06 | Sockets L1 — breakout area RFC | L3 | MCB 32A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W6</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W6</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets L1 — breakout area RFC</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C07",
      "way_module_id": "W7",
      "designation": "Sockets L1 — printer corner radial",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.5,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 16
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C07 | Sockets L1 — printer corner radial | L1 | MCB 20A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W7</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W7</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Sockets L1 — printer corner radial</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 20A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C08",
      "way_module_id": "W8",
      "designation": "Dedicated socket — A/V rack",
      "voltage_class": "LV_power",
      "downstream_load_kw": 1.8,
      "ocpd": {
        "rating_a": 16,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 14
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C08 | Dedicated socket — A/V rack | L2 | MCB 16A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W8</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W8</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Dedicated socket — A/V rack</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 16A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C09",
      "way_module_id": "W9",
      "designation": "Dedicated socket — comms cabinet UPS",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.0,
      "ocpd": {
        "rating_a": 16,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 10
      },
      "phase": "L3",
      "circuit_label": {
        "text": "C09 | Dedicated socket — comms cabinet U… | L3 | MCB 16A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W9</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W9</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Dedicated socket — comms cabinet UPS</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L3 | MCB 16A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C10",
      "way_module_id": "W10",
      "designation": "HVAC FCU bank L1",
      "voltage_class": "LV_power",
      "downstream_load_kw": 6.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "C",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": false
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 5,
        "length_m": 24
      },
      "phase": "L1+L2+L3",
      "circuit_label": {
        "text": "C10 | HVAC FCU bank L1 | L1L2L3 | MCB 32A | 2.5mm² | no RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W10</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W10</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">HVAC FCU bank L1</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1L2L3 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">no RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C11",
      "way_module_id": "W11",
      "designation": "IT/data outlet ring — desks",
      "voltage_class": "LV_power",
      "downstream_load_kw": 4.0,
      "ocpd": {
        "rating_a": 32,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 34
      },
      "phase": "L1",
      "circuit_label": {
        "text": "C11 | IT/data outlet ring — desks | L1 | MCB 32A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W11</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W11</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">IT/data outlet ring — desks</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L1 | MCB 32A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    },
    {
      "circuit_id": "C12",
      "way_module_id": "W12",
      "designation": "Audio-visual radial — meeting rooms",
      "voltage_class": "LV_power",
      "downstream_load_kw": 2.5,
      "ocpd": {
        "rating_a": 20,
        "curve": "B",
        "type": "MCB",
        "breaking_capacity_ka": 10
      },
      "rcd": {
        "required": true,
        "type": "A",
        "sensitivity_ma": 30
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm²",
        "cores": 3,
        "length_m": 25
      },
      "phase": "L2",
      "circuit_label": {
        "text": "C12 | Audio-visual radial — meeting rooms | L2 | MCB 20A | 2.5mm² | 30mA TpA RCD",
        "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"50mm\" height=\"12mm\" viewBox=\"0 0 50 12\" version=\"1.1\"><title>Circuit label per BS 7671:2018+A2:2022 sect514 - Way W12</title><desc>Per-circuit strip-label for UK/KE installation per BS 7671 sect514.</desc><rect x=\"0\" y=\"0\" width=\"50\" height=\"12\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.2\"/><text x=\"2\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" font-weight=\"bold\" fill=\"#000000\">W12</text><text x=\"8\" y=\"3.5\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Audio-visual radial — meeting rooms</text><text x=\"2\" y=\"7\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">L2 | MCB 20A | 2.5mm2</text><text x=\"2\" y=\"10.5\" font-family=\"Arial, sans-serif\" font-size=\"2\" fill=\"#000000\">30mA TpA RCD</text></svg>",
        "tool_call_pending_for_pdf_png": true
      }
    }
  ],
  "spare_ways": 4,
  "selectivity_results": [
    {
      "upstream_id": "MSB-MAIN-F02",
      "downstream_id": "SDB-L1-MAIN-SWITCH",
      "source": "engineer_declared",
      "tool_call_pending": false,
      "selective_to_fault_ka": 4.5,
      "code_clause": "BS 7671:2018+A2:2022 § 536 + BS EN 60947-2:2017 — Upstream 100A Type D MCCB at MSB-MAIN F02 selective against SDB-L1 100A switch-disconnector (non-OCPD pass-through device) at local 4.5 kA PFC; cascade is bounded by the downstream final-circuit MCBs."
    },
    {
      "upstream_id": "SDB-L1-MAIN-SWITCH",
      "downstream_id": "SDB-L1-FINAL-CIRCUITS",
      "source": "engineer_declared",
      "tool_call_pending": false,
      "selective_to_fault_ka": 4.5,
      "code_clause": "BS 7671:2018+A2:2022 § 536 + BS EN 60898-1:2019 — 100A upstream MCCB (at MSB-MAIN F02) cascaded against final-circuit MCBs (≤32A); worst-case ratio 100:32 ≈ 3.1:1 sits comfortably above the 2:1 same-curve cascade threshold at the local 4.5 kA PFC; 10 kA Icn on the MCBs exceeds the local PFC."
    }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [
      {
        "code": "PHASE_UNBALANCE_HIGH",
        "severity": "warning",
        "message": "Neutral current 30.9 A is 43.1% of the largest phase (L1 = 71.7 A). Per IET OSG Appendix A: single-phase load distribution best practice — rebalance recommended. Re-allocate one or more circuits between phases to reduce neutral loading and improve voltage symmetry.",
        "code_clause": "IEC 60364-5-52:2009 § 524.2.2 + IET OSG Appendix A (load balancing best practice)",
        "neutral_current_a": 30.9,
        "max_phase_current_a": 71.7,
        "unbalance_pct": 43.1
      }
    ],
    "assumptions": [
      "BS EN 61439-3 Distribution Board (DBO) used for the sub-DB.",
      "BS 7671:2018+A2 Reg 411.3.3: 30mA Type A RCD applied to all socket-bearing circuits (C04-C09, C11, C12).",
      "Emergency lighting C03 supplied on dedicated circuit per BS 7671 §560 — no RCD upstream to preserve life-safety availability.",
      "HVAC FCU C10 is a fixed motor circuit (no socket): Type C curve handles inrush; no RCD required (Reg 411.3.3 socket exemption).",
      "Estimated PFC at SDB-L1 ≈ 4.5 kA after 30m 35mm² SWA feeder impedance from 9.8kA at MSB-MAIN."
    ]
  },
  "drawing_notes": [
    "SDB-L1 located in level-1 electrical cupboard.",
    "Fed from MSB-MAIN F02 via 30m 35mm² 5-core SWA XLPE Cu feeder.",
    "12 final circuits + 4 spare ways (W13-W16 reserved)."
  ],
  "rationale": {
    "chat_summary": "SDB-L1: 100A TPN+E level-1 sub-DB for a UK 3-storey office, 12 final circuits (lighting + emergency + socket RFCs + HVAC FCU + dedicated A/V + comms UPS), fed from MSB-MAIN F02 via 30m 35mm² SWA. BS EN 61439-3 DBO IP4X enclosure. 30mA Type A RCD on all socket circuits per BS 7671 § 411.3.3; emergency lighting and HVAC FCU intentionally excluded. Cascade selectivity to F02 verified at 3.1:1 worst-case at the local 4.5 kA PFC.",
    "sections": [
      {
        "title": "Board Identification",
        "summary": "SDB-L1 is the level-1 sub-DB for the UK 3-storey office, located in the level-1 electrical cupboard directly above SDB-GF in the riser. Built as a BS EN 61439-3 Distribution Board (DBO) — the UK default for sub-DB construction — with IP4X rating for the indoor cupboard environment. Role flagged as `floor_distribution` so downstream consumers (riser, cable-containment, earthing) recognise the per-floor cascade topology; topology mirrors SDB-GF and SDB-L2 to simplify floor-fit-out and spares-management.",
        "decisions": [
          {
            "label": "Board role flagged as floor_distribution",
            "summary": "Signals per-floor distribution function to downstream skills (riser, cable-containment, earthing); part of the MSB-MAIN → SDB-GF/L1/L2 cascade.",
            "rule": "db-layout role taxonomy"
          },
          {
            "label": "BS EN 61439-3 DBO enclosure, IP4X",
            "summary": "DBO-class assembly per BS EN 61439-3 is the UK sub-DB default; IP4X protects against solid objects ≥1 mm in the indoor cupboard environment.",
            "rule": "Sub-DB enclosure selection",
            "code_clause": "BS EN 61439-3:2012"
          }
        ]
      },
      {
        "title": "Incoming Supply",
        "summary": "100A TPN+E intake at 400V fed from MSB-MAIN F02 via a 30m 35mm² 5-core SWA XLPE Cu feeder (twice the length of the F01 feeder to SDB-GF). Declared PFC at SDB-L1 is 4.5 kA — attenuated from 9.8 kA at MSB-MAIN by the longer feeder impedance; covered by the 10 kA Icn on all final-circuit MCBs. Main switch is a 100A switch-disconnector (non-OCPD isolation device) at 10 kA Icw; overcurrent protection lives upstream on the F02 MCCB at MSB-MAIN.",
        "decisions": [
          {
            "label": "100A TPN+E intake from MSB-MAIN F02 (30m feeder)",
            "summary": "Floor maximum demand ~26 kVA after BS 7671 § 311.1 + IET OSG Appendix A diversity sits within the 100A intake; matches the F02 feeder rating.",
            "rule": "Sub-DB sizing from floor maximum demand + diversity",
            "code_clause": "BS 7671:2018+A2:2022 § 311.1 + IET On-Site Guide Appendix A",
            "inputs": {
              "intake_rating_a": 100,
              "feeder_length_m": 30,
              "connected_load_kw_sum": 28,
              "diversified_demand_kw_est": 18
            }
          },
          {
            "label": "Declared PFC 4.5 kA at SDB-L1 after feeder impedance",
            "summary": "Attenuation from 9.8 kA at MSB-MAIN via 30m 35mm² Cu SWA impedance — roughly half the GF value because feeder loop impedance scales linearly with length; covered by 10 kA Icn final-circuit MCBs with ~120% headroom.",
            "rule": "Cable-Z series impedance addition",
            "code_clause": "BS 7671:2018+A2:2022 Appendix 4 (cable impedance) + IEC 60909-0",
            "inputs": {
              "upstream_pfc_ka": 9.8,
              "feeder_length_m": 30,
              "feeder_csa_mm2": 35,
              "declared_pfc_ka": 4.5
            }
          },
          {
            "label": "100A switch-disconnector as main switch",
            "summary": "Sub-DB main switch is a non-OCPD switch-disconnector — overcurrent protection lives upstream on the MSB-MAIN F02 MCCB; switch-disconnector provides on-load isolation only per UK sub-DB convention.",
            "rule": "Sub-DB main-switch selection — isolation only",
            "code_clause": "BS EN 60947-3:2020 + BS 7671:2018+A2:2022 § 537"
          }
        ]
      },
      {
        "title": "Circuit Breakdown",
        "summary": "12 final circuits: C01/C02 lighting (Type B MCBs, no RCD), C03 emergency lighting (Type B, no RCD), C04-C07 socket RFCs/radials (32A/32A/32A/20A Type B + 30mA Type A RCD), C08 dedicated A/V-rack socket 16A (Type B + 30mA), C09 dedicated comms-cabinet UPS socket 16A (Type B + 30mA), C10 HVAC FCU 32A (Type C, no RCD — fixed-motor exempt from § 411.3.3), C11 IT/data ring 32A (Type B + 30mA), C12 A/V radial 20A (Type B + 30mA). Level-1 mix shifts vs SDB-GF: kitchen radial (GF C07) replaced by dedicated comms-UPS socket — reflects level-1 use as the office IT/meeting hub.",
        "decisions": [
          {
            "label": "30mA Type A RCD on all socket-bearing circuits",
            "summary": "BS 7671 § 411.3.3 + § 415.1 universal socket-RCD policy on C04-C09, C11, C12; Type A handles pulsating-DC residual from modern switching supplies.",
            "rule": "Socket-RCD universal policy",
            "code_clause": "BS 7671:2018+A2:2022 § 411.3.3 + § 415.1"
          },
          {
            "label": "Emergency lighting C03 — no upstream RCD",
            "summary": "BS 7671 § 560 + BS 5266-1 require life-safety circuit availability — RCD upstream would create a single point of failure for the emergency-lighting circuit.",
            "rule": "Emergency-lighting RCD exemption",
            "code_clause": "BS 7671:2018+A2:2022 § 560 + BS 5266-1:2016"
          },
          {
            "label": "HVAC FCU C10 — Type C, no RCD",
            "summary": "Fixed motor circuit (no socket) — outside the § 411.3.3 socket-RCD scope; Type C curve handles motor inrush without nuisance trip on the 32A MCB.",
            "rule": "Fixed-motor circuit MCB curve + RCD exemption",
            "code_clause": "BS 7671:2018+A2:2022 § 411.3.3 + BS EN 60898-1:2019"
          }
        ]
      },
      {
        "title": "Selectivity Analysis",
        "summary": "Two-stage cascade: 100A Type D MCCB at MSB-MAIN F02, then non-OCPD 100A switch-disconnector at SDB-L1, then final MCBs (6-32A Type B/C). Worst-case feeder-MCCB-to-final-MCB ratio is 100:32 ≈ 3.1:1, above the 2:1 same-curve cascade threshold. The Type D upstream curve trips slower than Type B/C final MCBs at every fault magnitude up to the 4.5 kA local PFC, so the downstream MCB clears before the MCCB operates. 10 kA Icn on all final MCBs exceeds the 4.5 kA local PFC by 120%. Engineer-declared verdict is firm at this PFC margin.",
        "decisions": [
          {
            "label": "Cascade ratio 3.1:1 worst-case at C10 (32A)",
            "summary": "100A:32A feeder-MCCB-to-final-MCB ratio sits above the 2:1 same-curve cascade threshold; analysis identical to SDB-GF and SDB-L2 because the upstream feeder OCPDs are uniform.",
            "rule": "MCB cascade selectivity by ratio",
            "code_clause": "BS 7671:2018+A2:2022 § 536 + BS EN 60898-1:2019"
          },
          {
            "label": "Type D upstream + Type B/C downstream — curve separation aids selectivity",
            "summary": "Type D MCCB at F02 has a 10-20× In magnetic trip threshold; Type B downstream MCBs trip at 3-5× In — downstream MCB always operates first for faults below the upstream magnetic threshold.",
            "rule": "Curve-separation selectivity",
            "code_clause": "BS EN 60898-1:2019 + BS EN 60947-2:2017"
          }
        ]
      },
      {
        "title": "Compliance Assessment",
        "summary": "SDB-L1 compliant against BS 7671:2018+A2:2022 (protection § 411 / § 415 / § 434 / § 536, emergency-lighting § 560, cable-sizing Appendix 4, voltage-drop Appendix 12), BS EN 61439-3:2012 (DBO assembly construction), BS EN 60898-1:2019 (final-circuit MCBs), and BS EN 61009-1:2012+A12:2014 where socket-circuit RCBOs are used. No CRITICAL or HIGH flags. The 30m feeder is mid-cascade — voltage drop sits ≈ 0.83% / 3.30V on 400V line-line at 100A, within Appendix 12 limits with headroom.",
        "decisions": [
          {
            "label": "BS 7671:2018+A2:2022 + BS EN 61439-3 citation discipline",
            "summary": "Protection clauses cite BS 7671 directly (UK source jurisdiction); enclosure construction cites BS EN 61439-3 as the DBO assembly standard.",
            "rule": "GB jurisdiction citation discipline",
            "code_clause": "BS 7671:2018+A2:2022 + BS EN 61439-3:2012"
          },
          {
            "label": "DBO enclosure construction",
            "summary": "Distribution Board built and verified per BS EN 61439-3:2012 — UK sub-DB default for the DBO class.",
            "rule": "DBO enclosure construction standard",
            "code_clause": "BS EN 61439-3:2012"
          }
        ]
      },
      {
        "title": "Schedule Notes",
        "summary": "Schedule emitted as 12-row table with 4 spare ways (W13-W16) reserved for floor expansion (additional desk-bank, future video-conferencing AV upgrade, comms-room dual-feed). Level-1 differs from SDB-GF in load mix: dedicated comms-UPS socket (C09) reflects level-1 IT-hub function; otherwise topology is uniform across floors to simplify spares and floor-fit-out. Voltage drop on the 30m feeder is mid-cascade and well within BS 7671 Appendix 12 limits at the rated 100A.",
        "decisions": [
          {
            "label": "4 spare ways reserved (W13-W16)",
            "summary": "Floor-expansion provision: additional desk-bank socket RFC, future video-conferencing AV upgrade, or dual-feed for comms cabinet.",
            "rule": "Spare-way provisioning best practice"
          },
          {
            "label": "Uniform floor topology across SDB-GF/L1/L2",
            "summary": "12-way + 4-spare layout is uniform across the three floor sub-DBs to simplify spares management, floor-fit-out, and future floor-by-floor refurbishment.",
            "rule": "Cascade-uniformity best practice"
          },
          {
            "label": "main_switch.breaking_capacity_ka carries Icw not Icu",
            "summary": "BS EN 60947-3 switch-disconnectors do not break fault current; the breaking_capacity_ka IR field carries the device's short-time withstand (Icw) rating. Equipment manufacturer's catalogue confirms 10 kA Icw / 1 s.",
            "rule": "BS EN 60947-3 switch-disconnector IR field semantics",
            "code_clause": "BS EN 60947-3:2020 (switch-disconnector device class)",
            "inputs": {
              "main_switch_type": "switch-disconnector",
              "icw_rating_ka_at_1s": 10
            }
          }
        ]
      }
    ]
  },
  "per_phase_loading_a": {
    "L1": 71.7,
    "L2": 51.3,
    "L3": 36.1
  },
  "neutral_current_a": 30.9,
  "invariants": [
    {
      "id": "INV-14",
      "passes": true,
      "severity": "high",
      "evidence": "label_format_standard set; board_label.text matches jurisdictional format-pattern regex; board_label.svg populated (no placeholder remnants); circuit_label.text matches format-pattern regex on every circuit; circuit_label.svg populated (no placeholder remnants); tool_call_pending_for_pdf_png=true on all label objects (PDF/PNG rasterisation deferred to DraftsMan runtime). Sprint D2.2."
    }
  ],
  "label_format_standard": "BS",
  "board_label": {
    "text": "SDB-L1 | 400 V TPN_plus_E | Main Switch 100 A | Ways N/A/N/A",
    "svg": "<?xml version=\"1.0\" encoding=\"UTF-8\" standalone=\"no\"?><svg xmlns=\"http://www.w3.org/2000/svg\" width=\"100mm\" height=\"60mm\" viewBox=\"0 0 100 60\" version=\"1.1\"><title>Board label per BS 7671:2018+A2:2022 sect514.13 - SDB-L1</title><desc>Board headline label for UK/KE installation.</desc><rect x=\"0\" y=\"0\" width=\"100\" height=\"60\" fill=\"#FFFFFF\" stroke=\"#000000\" stroke-width=\"0.5\"/><rect x=\"0\" y=\"0\" width=\"100\" height=\"14\" fill=\"#003478\" stroke=\"#000000\" stroke-width=\"0.5\"/><text x=\"50\" y=\"9\" font-family=\"Arial, sans-serif\" font-size=\"6\" font-weight=\"bold\" fill=\"#FFFFFF\" text-anchor=\"middle\">SDB-L1</text><text x=\"4\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Supply:</text><text x=\"22\" y=\"22\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">400 V TPN_plus_E</text><text x=\"4\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Main Switch:</text><text x=\"28\" y=\"29\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">100 A Switch Disconnector</text><text x=\"4\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" font-weight=\"bold\" fill=\"#000000\">Modules:</text><text x=\"22\" y=\"36\" font-family=\"Arial, sans-serif\" font-size=\"3.5\" fill=\"#000000\">N/A / N/A</text><text x=\"4\" y=\"46\" font-family=\"Arial, sans-serif\" font-size=\"3\" fill=\"#CC0000\" font-weight=\"bold\"></text><text x=\"4\" y=\"56\" font-family=\"Arial, sans-serif\" font-size=\"2.5\" fill=\"#000000\">Per BS 7671:2018+A2:2022 sect514.13</text></svg>",
    "tool_call_pending_for_pdf_png": true
  }
}
