{
  "db_id": "SDB-COMMON",
  "incoming_supply": {
    "voltage_v": 400,
    "phase_arrangement": "TPN",
    "supply_rating_a": 200,
    "fed_from": "MSB-MAIN",
    "supply_class": "non_essential"
  },
  "circuits": [
    {
      "id": "C01",
      "module_id": "W1",
      "breaker_rating_a": 32,
      "breaker_curve": "D",
      "breaker_breaking_capacity_ka": 36,
      "rcd_protected": true,
      "rcd_type": "B",
      "rcd_sensitivity_ma": 300,
      "cable_csa_mm2": 10,
      "cable_cores": 5,
      "voltage_class": "LV_power",
      "downstream_load_kw": 11,
      "approximate_route_length_m": 22,
      "diversity_basis": {
        "load_type": "lift",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C02",
      "module_id": "W2",
      "breaker_rating_a": 32,
      "breaker_curve": "C",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "B",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 6,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 7.36,
      "approximate_route_length_m": 28,
      "diversity_basis": {
        "load_type": "ev_charger",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C03",
      "module_id": "W3",
      "breaker_rating_a": 32,
      "breaker_curve": "C",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "B",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 6,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 7.36,
      "approximate_route_length_m": 30,
      "diversity_basis": {
        "load_type": "ev_charger",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C04",
      "module_id": "W4",
      "breaker_rating_a": 32,
      "breaker_curve": "C",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "B",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 6,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 7.36,
      "approximate_route_length_m": 32,
      "diversity_basis": {
        "load_type": "ev_charger",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C05",
      "module_id": "W5",
      "breaker_rating_a": 32,
      "breaker_curve": "C",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "B",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 6,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 7.36,
      "approximate_route_length_m": 26,
      "diversity_basis": {
        "load_type": "ev_charger",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C06",
      "module_id": "W6",
      "breaker_rating_a": 25,
      "breaker_curve": "C",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 4,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 5,
      "approximate_route_length_m": 18,
      "diversity_basis": {
        "load_type": "ac_single",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C07",
      "module_id": "W7",
      "breaker_rating_a": 40,
      "breaker_curve": "D",
      "breaker_breaking_capacity_ka": 36,
      "rcd_protected": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 10,
      "cable_cores": 5,
      "voltage_class": "LV_power",
      "downstream_load_kw": 14,
      "approximate_route_length_m": 25,
      "diversity_basis": {
        "load_type": "ac_group",
        "factor_applied": 0.81,
        "method": "largest_plus_remainder_pct",
        "method_params": {"largest_pct": 100, "remainder_pct": 75}
      }
    },
    {
      "id": "C08",
      "module_id": "W8",
      "breaker_rating_a": 10,
      "breaker_curve": "B",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 1.5,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 2,
      "approximate_route_length_m": 35,
      "diversity_basis": {
        "load_type": "lighting_continuous",
        "factor_applied": 1.00,
        "method": "no_diversity"
      }
    },
    {
      "id": "C09",
      "module_id": "W9",
      "breaker_rating_a": 32,
      "breaker_curve": "B",
      "breaker_breaking_capacity_ka": 6,
      "rcd_protected": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 30,
      "cable_csa_mm2": 2.5,
      "cable_cores": 3,
      "voltage_class": "LV_power",
      "downstream_load_kw": 6,
      "approximate_route_length_m": 40,
      "diversity_basis": {
        "load_type": "socket_general",
        "factor_applied": 0.55,
        "method": "largest_plus_remainder_pct",
        "method_params": {"largest_pct": 100, "remainder_pct": 40}
      }
    }
  ],
  "spare_ways": 3,
  "main_switch": {
    "type": "MCCB",
    "rating_a": 200,
    "breaking_capacity_ka": 36
  }
}
