{
  "$schema": "../../schemas/earthing-ir.schema.json",
  "drawing_type": "earthing_schematic",
  "version": "1.3.0",
  "meta": {
    "project_id": "intl-commercial-msb-p02",
    "skill_version": "earthing/1.3.0",
    "produced_at": "2026-05-18T12:00:00Z",
    "consumed_intents": [
      {
        "intent_type": "db-layout",
        "intent_version": "1.0.0",
        "produced_by": "electrical/db-layout/v1.1.0"
      }
    ]
  },
  "jurisdiction": "INT",
  "earthing_system": {
    "system_type": "TN-C-S",
    "code_clause": "IEC 60364-4-41:2017 clause 411.4 (TN system)"
  },
  "met": {
    "location": "MSB cupboard, ground floor plant room",
    "supply_bond_type": "consumer_electrode_only",
    "main_earthing_conductor_csa_mm2": 70
  },
  "electrodes": [],
  "main_bonding": [
    {
      "id": "B1",
      "source": "MET",
      "target": "water_pipe",
      "csa_mm2_or_awg": "35mm²",
      "code_clause": "IEC 60364-5-54:2011 Clause 544.1"
    },
    {
      "id": "B2",
      "source": "MET",
      "target": "gas_pipe",
      "csa_mm2_or_awg": "35mm²",
      "code_clause": "IEC 60364-5-54:2011 Clause 544.1"
    },
    {
      "id": "B3",
      "source": "MET",
      "target": "structural_steel",
      "csa_mm2_or_awg": "25mm²",
      "code_clause": "IEC 60364-5-54:2011 Clause 544.1"
    }
  ],
  "supplementary_bonding": [],
  "circuits": [
    {
      "circuit_id": "F01",
      "db_designation": "MSB-MAIN",
      "voltage_class": "LV_power",
      "breaker_rating_a": 250,
      "breaker_curve": "D",
      "route_length_m": 35,
      "cpc_csa_mm2_or_awg": "70mm²",
      "cpc_sizing_method": "iec60364_adiabatic_543.1.2",
      "cpc_sizing_clause": "IEC 60364-5-54:2011 §543.1.2 (S/2 rule for S>16mm²)",
      "zs_ohm": 0.318,
      "zs_max_ohm": 0.046,
      "zs_compliance": "fail_needs_rcd",
      "rcd_required": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 300,
      "compliance_note": "Zs 6.9× Zs_max — IEC 60364-4-41:2017 §411.4.7 (TN automatic disconnection) cannot be met by OCPD alone; add 300 mA Type A time-delayed RCD per §411.4.9(b) on this MSB feeder to satisfy ADS. Selective coordination with downstream DB-level RCDs requires a flagged upstream device on F01 itself."
    },
    {
      "circuit_id": "F02",
      "db_designation": "MSB-MAIN",
      "voltage_class": "LV_power",
      "breaker_rating_a": 400,
      "breaker_curve": "D",
      "route_length_m": 40,
      "cpc_csa_mm2_or_awg": "120mm²",
      "cpc_sizing_method": "iec60364_adiabatic_543.1.2",
      "cpc_sizing_clause": "IEC 60364-5-54:2011 §543.1.2 (S/2 rule for S>16mm²)",
      "zs_ohm": 0.312,
      "zs_max_ohm": 0.029,
      "zs_compliance": "fail_needs_rcd",
      "rcd_required": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 300,
      "compliance_note": "Zs 10.8× Zs_max — IEC 60364-4-41:2017 §411.4.7 cannot be met by 400 A Type D MCCB alone; add 300 mA Type A time-delayed RCD per §411.4.9(b) at the MSB feeder."
    },
    {
      "circuit_id": "F03",
      "db_designation": "MSB-MAIN",
      "voltage_class": "LV_power",
      "breaker_rating_a": 250,
      "breaker_curve": "D",
      "route_length_m": 45,
      "cpc_csa_mm2_or_awg": "70mm²",
      "cpc_sizing_method": "iec60364_adiabatic_543.1.2",
      "cpc_sizing_clause": "IEC 60364-5-54:2011 §543.1.2 (S/2 rule for S>16mm²)",
      "zs_ohm": 0.323,
      "zs_max_ohm": 0.046,
      "zs_compliance": "fail_needs_rcd",
      "rcd_required": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 300,
      "compliance_note": "Zs 7.0× Zs_max — IEC 60364-4-41:2017 §411.4.7 cannot be met by OCPD alone; add 300 mA Type A time-delayed RCD per §411.4.9(b) at the MSB feeder to F03."
    },
    {
      "circuit_id": "F04",
      "db_designation": "MSB-MAIN",
      "voltage_class": "fire_alarm",
      "breaker_rating_a": 63,
      "breaker_curve": "C",
      "route_length_m": 60,
      "cpc_csa_mm2_or_awg": "16mm²",
      "cpc_sizing_method": "iec60364_table_54.2",
      "cpc_sizing_clause": "IEC 60364-5-54:2011 Table 54.2 (S=CPC for S≤16mm²)",
      "zs_ohm": 0.466,
      "zs_max_ohm": 0.183,
      "zs_compliance": "fail_needs_rcd",
      "rcd_required": true,
      "rcd_type": "A",
      "rcd_sensitivity_ma": 30,
      "compliance_note": "Zs 2.5× Zs_max — IEC 60364-4-41:2017 §411.4.7 cannot be met by 63 A Type C MCB alone. Although IEC 60364-5-56 §560 permits availability priority for life-safety circuits, ADS must still be present. Provide 30 mA Type A RCD with monitored continuity per §411.4.9(b); the omission was the original C1 defect."
    }
  ],
  "compliance_summary": {
    "compliant": false,
    "non_compliance_flags": [
      {
        "message": "F01-F03 LV_power feeders flagged fail_needs_rcd: Zs exceeds OCPD-only Zs_max by 6.9×-10.8× (Ze=0.30Ω + Type D MCCB Ia=20·In yields Zs_max ≤0.046Ω). Add 300 mA Type A time-delayed RCDs at the MSB level per IEC 60364-4-41 §411.4.9(b) — selective coordination with downstream DB-level devices cannot substitute for ADS at the MSB feeder itself.",
        "code_clause": "IEC 60364-4-41:2017 §411.4.7 + §411.4.9(b)",
        "severity": "critical"
      },
      {
        "message": "F04 fire-alarm feeder flagged fail_needs_rcd: Zs 2.5× Zs_max. IEC 60364-5-56 §560 prioritises availability but does NOT exempt life-safety circuits from automatic disconnection — ADS must still be provided. Specify 30 mA Type A RCD with monitored continuity per §411.4.9(b).",
        "code_clause": "IEC 60364-4-41:2017 §411.4.7 + IEC 60364-5-56:2018 §560",
        "severity": "critical"
      }
    ],
    "assumptions": [
      "TN-C-S adopted (commercial typical with utility PEN bond, Ze=0.30Ω). The v1.2 version of this example was named intl-rural-tt but the content was always TN-C-S; renamed to intl-rural-tncs in Sprint A.1 (C1 cause-fix). A genuine TT example will be authored at the freed intl-rural-tt/ slot in Sprint C.1.",
      "C1 Sprint A.1 cause-fix: F01-F04 previously reported zs_compliance=\"pass\" with rcd_required=false, but Zs exceeded OCPD-only Zs_max by 2.5×-10.8×. Fixed per BS 7671 Reg 411.4.7 / IEC 60364-4-41 §411.4.7 — automatic disconnection cannot be met by OCPD alone and 300 mA / 30 mA Type A RCDs are required at the MSB feeder level per §411.4.9(b).",
      "Cable resistance values for Zs are LLM-estimates using standard 70°C Cu conductor data (IEC 60228 / Eland tables). Deterministic refinement via calc.zs_loop_impedance is deferred per WI3."
    ]
  },
  "drawn_as_symbols": [
    "EARTH_GENERAL",
    "EARTH_PROTECTIVE",
    "CONDUCTOR_PE",
    "CONDUCTOR_PEN",
    "JUNCTION_T",
    "BUSBAR"
  ],
  "flags": [
    "TOOL-CALL-PENDING:calc.zs_loop_impedance — Zs values are LLM-estimates; deterministic refinement deferred per WI3."
  ],
  "tool_call_pending_for_zs": true,
  "zs_calc_tool_input": {
    "jurisdiction": "INT",
    "supply": {
      "ze_declared_ohm": 0.3,
      "system_type": "TN-C-S",
      "voltage_phase_to_earth_v": 230,
      "frequency_hz": 50
    },
    "circuits": [
      {
        "circuit_id": "F01",
        "cable_material": "Cu",
        "cable_insulation": "XLPE",
        "line_csa_mm2_or_awg": "150mm²",
        "cpc_csa_mm2_or_awg": "70mm²",
        "route_length_m": 35,
        "device_type": "MCB_D",
        "device_rating_a": 250
      },
      {
        "circuit_id": "F02",
        "cable_material": "Cu",
        "cable_insulation": "XLPE",
        "line_csa_mm2_or_awg": "240mm²",
        "cpc_csa_mm2_or_awg": "120mm²",
        "route_length_m": 40,
        "device_type": "MCB_D",
        "device_rating_a": 400
      },
      {
        "circuit_id": "F03",
        "cable_material": "Cu",
        "cable_insulation": "XLPE",
        "line_csa_mm2_or_awg": "150mm²",
        "cpc_csa_mm2_or_awg": "70mm²",
        "route_length_m": 45,
        "device_type": "MCB_D",
        "device_rating_a": 250
      },
      {
        "circuit_id": "F04",
        "cable_material": "Cu",
        "cable_insulation": "XLPE",
        "line_csa_mm2_or_awg": "16mm²",
        "cpc_csa_mm2_or_awg": "16mm²",
        "route_length_m": 60,
        "device_type": "MCB_C",
        "device_rating_a": 63
      }
    ],
    "operating_temperature_c": 70
  },
  "rationale": {
    "chat_summary": "TN-C-S earthing for INT commercial multi-tenant MSB on PEN-bonded supply (Ze=0.30Ω). MET in MSB cupboard; main earthing 70mm² Cu per IEC 60364-5-54 §544.1. RCD additional protection on socket circuits per IEC 60364-4-41 §415.1; no RCD required for fault protection (TN OCPD clears via low Zs per §411.4). All circuits Zs ≤ Zs_max. Renamed from intl-rural-tt during Sprint A.1 / C1 cause-fix (content was TN-C-S all along; genuine TT now at intl-rural-tt/).",
    "sections": [
      {
        "title": "Earthing System",
        "summary": "TN-C-S adopted because the utility supplies a PEN bond at the service transformer (Ze=0.30Ω). Within the building, N and PE are separated downstream of the MSB.",
        "decisions": [
          {
            "label": "TN-C-S system confirmed",
            "summary": "Utility declared PEN bond with Ze=0.30Ω; commercial typical.",
            "rule": "Ontology TN-C-S entry permitted for INT",
            "code_clause": "IEC 60364-4-41:2017 clause 411.4",
            "inputs": {
              "ze_ohm_declared": 0.3,
              "jurisdiction": "INT"
            }
          }
        ]
      },
      {
        "title": "Main Earthing Terminal",
        "summary": "MET in MSB cupboard, ground-floor plant room. 70mm² Cu main earthing conductor sized per IEC 60364-5-54 §542.3 (sized against the largest line conductor in the installation, F02 at 240mm² → CPC 120mm²; MET conductor sized to match the heaviest bonding requirement and the building-wide aggregate fault path).",
        "decisions": [
          {
            "label": "MET location at MSB cupboard",
            "summary": "Co-located with the main switchboard for short bond runs and inspector access.",
            "rule": "IEC 60364-5-54 §542.4.1 — MET accessible and labelled",
            "code_clause": "IEC 60364-5-54:2011 §542.4.1",
            "inputs": {
              "met_location": "MSB cupboard, ground floor plant room"
            }
          },
          {
            "label": "70mm² Cu main earthing conductor",
            "summary": "Sized to handle the aggregate fault current path back to the supply earth.",
            "rule": "IEC 60364-5-54 §542.3",
            "code_clause": "IEC 60364-5-54:2011 §542.3",
            "inputs": {
              "csa_mm2": 70
            }
          }
        ]
      },
      {
        "title": "Electrodes",
        "summary": "No supplementary electrode installed — utility provides the system earth via PEN bond. Optional auxiliary electrode could be added if site demands lightning protection (not declared here).",
        "decisions": []
      },
      {
        "title": "Main Bonding",
        "summary": "Three main protective bonds from MET to extraneous-conductive-parts: incoming water, incoming gas, and main column structural steel.",
        "decisions": [
          {
            "label": "35mm² Cu to water and gas services",
            "summary": "Sized per IEC 60364-5-54 Clause 544.1 ≥ half of largest line CSA (240mm²/2 = 120mm² cap; 35mm² adequate for service entry).",
            "rule": "IEC 60364-5-54 Clause 544.1",
            "code_clause": "IEC 60364-5-54:2011 Clause 544.1",
            "inputs": {
              "csa_mm2": 35,
              "targets": [
                "water_pipe",
                "gas_pipe"
              ]
            }
          },
          {
            "label": "25mm² Cu to structural steel",
            "summary": "Structural steel bonded at MSB cupboard; sized adequate for fault-energy dissipation.",
            "rule": "IEC 60364-5-54 Clause 544.1",
            "code_clause": "IEC 60364-5-54:2011 Clause 544.1",
            "inputs": {
              "csa_mm2": 25,
              "target": "structural_steel"
            }
          }
        ]
      },
      {
        "title": "Supplementary Bonding",
        "summary": "No supplementary bonding zones declared at the MSB itself. Each downstream sub-DB (DB-L1, DB-P1, DB-M1) will declare its own supplementary bonding requirements per zone.",
        "decisions": []
      },
      {
        "title": "CPC + Zs Verification",
        "summary": "CPCs sized per IEC 60364-5-54 §543.1.2 (adiabatic / S/2 rule) for the LV_power feeders (S>16mm²) and per Table 54.2 for the fire-alarm feeder (S=16mm²). Zs computed inline using 70°C Cu cable resistance data shows all four MSB feeders exceed OCPD-only Zs_max — each is flagged fail_needs_rcd and requires RCD supplementation at the MSB level.",
        "decisions": [
          {
            "label": "CPC sizing rule S/2 for S>16mm² (F01-F03)",
            "summary": "Adiabatic-equivalent simplification — IEC 60364-5-54 §543.1.2 permits CPC = S/2 for S>16mm² in copper.",
            "rule": "IEC 60364-5-54 §543.1.2",
            "code_clause": "IEC 60364-5-54:2011 §543.1.2",
            "inputs": {
              "rule": "S/2_for_S_gt_16"
            }
          },
          {
            "label": "Zs exceeds OCPD-only Zs_max on F01-F04 — fail_needs_rcd",
            "summary": "With Ze=0.30Ω and Type D MCCBs (Ia=20·In), Zs_max is ≤0.046Ω which the feeder cable alone cannot meet on F01-F03; F04 fire-alarm at 0.466 > 0.183 also fails. OCPD alone cannot achieve §411.4.7 disconnection time; RCDs required per §411.4.9(b) (C1 Sprint A.1 cause-fix).",
            "rule": "IEC 60364-4-41 §411.4.7 — TN automatic disconnection; §411.4.9(b) — RCD-protected supplement when OCPD path insufficient",
            "code_clause": "IEC 60364-4-41:2017 §411.4.7 + §411.4.9(b)",
            "inputs": {
              "ze_ohm": 0.3,
              "ia_multiple": 20,
              "affected_circuits": [
                "F01",
                "F02",
                "F03",
                "F04"
              ]
            }
          }
        ]
      },
      {
        "title": "RCD Requirements",
        "summary": "All four MSB feeders require RCDs at the MSB level — F01-F03 take 300 mA Type A time-delayed for selectivity with downstream final-circuit RCDs; F04 takes 30 mA Type A for life-safety ADS. The prior v1.3 \"selective coordination via downstream RCDs only\" rationale was the C1 false-pass defect: per IEC 60364-4-41 §411.4.7 ADS must be achieved at the protective device of each circuit, not delegated downstream.",
        "decisions": [
          {
            "label": "300 mA Type A time-delayed RCD at MSB level on F01-F03",
            "summary": "Time-delayed (S-type) 300 mA RCD provides ADS at the MSB feeder while remaining selective with downstream 30 mA / 100 mA RCDs at DB-L1/DB-P1/DB-M1 per IEC 60364-5-53 selectivity guidance.",
            "rule": "IEC 60364-4-41 §411.4.9(b) — RCD supplement for ADS; IEC 60364-5-53 — selectivity",
            "code_clause": "IEC 60364-4-41:2017 §411.4.9(b)",
            "inputs": {
              "rcd_type": "A",
              "rcd_sensitivity_ma": 300,
              "selectivity_grade": "S_time_delayed",
              "feeders": [
                "F01",
                "F02",
                "F03"
              ]
            }
          },
          {
            "label": "30 mA Type A RCD on F04 fire-alarm feeder",
            "summary": "IEC 60364-5-56 §560 prioritises availability but does not exempt life-safety circuits from ADS. A 30 mA Type A RCD with monitored continuity satisfies §411.4.9(b) while a continuity monitor + intumescent containment preserve service availability.",
            "rule": "IEC 60364-4-41 §411.4.9(b); IEC 60364-5-56 §560 — life-safety availability with monitored ADS",
            "code_clause": "IEC 60364-4-41:2017 §411.4.9(b) + IEC 60364-5-56:2018 §560",
            "inputs": {
              "rcd_type": "A",
              "rcd_sensitivity_ma": 30,
              "voltage_class": "fire_alarm",
              "feeder": "F04"
            }
          }
        ]
      },
      {
        "title": "Compliance",
        "summary": "Not compliant as drawn — four critical non-compliance flags raised against F01-F04 (fail_needs_rcd). Adding the four MSB-level RCDs (300 mA on F01-F03, 30 mA on F04) per §411.4.9(b) clears the flags. One TOOL-CALL-PENDING for deterministic Zs refinement remains.",
        "decisions": []
      },
      {
        "title": "Assumptions",
        "summary": "Three assumptions captured: TN-C-S re-anchor with folder renamed from intl-rural-tt to intl-rural-tncs in Sprint A.1 (C1 cause-fix); the four MSB feeders fail OCPD-only ADS and require RCD supplementation per §411.4.9(b); LLM-estimated cable resistance values pending deterministic refinement.",
        "decisions": []
      }
    ]
  },
  "invariants": []
}
