{
  "project_id": "ke-nairobi-enterprise-light-engineering",
  "site_description": "Light engineering workshop in Nairobi Industrial Area (Enterprise Road), 1980s build. Three-phase mixed-use: workshop machine tools, office mezzanine, lighting, small power, compressor. Mains intake via KPLC Wayleave NRB-IND-2143.",
  "jurisdiction": "KE",
  "standards_stack": {
    "primary": "KS 1700:2018 (Code of Practice for Electrical Wiring of Buildings)",
    "adopted_by_reference": "BS 7671:2018+A2:2022 (where KS 1700 defers; KS 1700 Annex E reproduces BS Table 41.2)",
    "equipment_grounding": "IEC 60364-5-54 (CPC sizing fallback)"
  },
  "supply": {
    "dno": "KPLC (Kenya Power & Lighting Company)",
    "wayleave_reference": "KPLC-NRB-IND-2143",
    "connection_year": 1987,
    "system_type": "TN-S",
    "voltage": "415V/240V 3-phase 4-wire 50 Hz",
    "ze_declared_ohm": 0.80,
    "ze_provenance": "Measured at intake position 2026-03-12 by KPLC technician; degraded from original 0.65 Ω (1987 commissioning) due to sheath corrosion on the separate-Earth cable",
    "main_switch": "100A TPN with shrouded busbars (BS EN 60947-3)",
    "pfc_declared_ka": 9.8
  },
  "circuits": [
    {"circuit_id": "C01", "description": "Lighting workshop (LED highbays, 8 × 150W)", "phase": "L1", "device": "10A MCB Type B", "cable": "1.5mm² T+E PVC Cu", "route_length_m": 35, "cpc_size": "1.0mm²"},
    {"circuit_id": "C02", "description": "Lighting office mezzanine + stairwell", "phase": "L2", "device": "6A MCB Type B", "cable": "1.5mm² T+E PVC Cu", "route_length_m": 22, "cpc_size": "1.0mm²"},
    {"circuit_id": "C03", "description": "Socket ring main workshop", "phase": "L3", "device": "32A MCB Type B", "cable": "2.5mm² T+E PVC Cu", "route_length_m": 28, "cpc_size": "1.5mm²"},
    {"circuit_id": "C04", "description": "Socket radials office", "phase": "L1", "device": "20A MCB Type B", "cable": "2.5mm² T+E PVC Cu", "route_length_m": 18, "cpc_size": "2.5mm²"},
    {"circuit_id": "C05", "description": "Lathe 3-ph 5.5kW", "phase": "L1+L2+L3", "device": "20A MCB Type C", "cable": "2.5mm² SY 4-core PVC Cu", "route_length_m": 15, "cpc_size": "2.5mm²"},
    {"circuit_id": "C06", "description": "Pillar drill 3-ph 2.2kW", "phase": "L1+L2+L3", "device": "16A MCB Type C", "cable": "1.5mm² SY 4-core PVC Cu", "route_length_m": 12, "cpc_size": "1.5mm²"},
    {"circuit_id": "C07", "description": "Compressor 3-ph 7.5kW", "phase": "L1+L2+L3", "device": "25A MCB Type D", "cable": "4mm² SY 4-core PVC Cu", "route_length_m": 25, "cpc_size": "4mm²"},
    {"circuit_id": "C08", "description": "Submain to gate house", "phase": "L1+N+CPC", "device": "40A MCB Type B", "cable": "10mm² SWA PVC Cu", "route_length_m": 60, "cpc_size": "6mm² SWA armour"}
  ],
  "extraneous_parts": ["metal_water_service", "metal_gas_service", "structural_steel_columns"],
  "supplementary_bonding_locations": ["wash_room"],
  "db_designations": ["MSP-100"]
}
