{
  "$schema": "../../schemas/fault-level-ir.schema.json",
  "drawing_type": "fault_level_study",
  "version": "1.1.0",
  "meta": {
    "project_id": "ke-nairobi-industrial-fl-eg01",
    "skill_version": "fault-level/1.1.0",
    "produced_at": "2026-05-18T12:00:00Z",
    "consumed_intents": []
  },
  "jurisdiction": "INT",
  "project_supply": {
    "hv_side": {
      "voltage_kv": 11,
      "network_arrangement": "radial",
      "declared_pscc_at_primary_ka": 13,
      "x_over_r_at_primary": 5
    },
    "lv_source": {
      "type": "utility_transformer",
      "kva": 500,
      "voltage_v": 415,
      "z_percent": 4.75,
      "x_over_r": 5,
      "near_or_far_from_generator": "far"
    }
  },
  "sources": [
    { "id": "utility-KPLC", "kind": "utility", "contribution_method": "constant", "ifault_contribution_ka": 9.80 }
  ],
  "cascade": [
    { "node_id": "HV-1",        "parent_node_id": null,           "node_kind": "hv_source",              "designation": "11 kV KPLC primary",                       "ifault_ka_max": 13.00, "ifault_ka_min": 11.82, "ipk_ka": 28.64, "x_over_r_at_node": 5.00, "z_total_ohm": 0.5374,  "tool_call_pending": true },
    { "node_id": "TX-1",        "parent_node_id": "HV-1",         "node_kind": "transformer_secondary", "designation": "500 kVA KPLC TX 415V TPN LV terminals",   "ifault_ka_max": 10.22, "ifault_ka_min": 9.24,  "ipk_ka": 22.51, "x_over_r_at_node": 5.00, "z_total_ohm": 0.02463, "tool_call_pending": true },
    { "node_id": "MSP-100",     "parent_node_id": "TX-1",         "node_kind": "board_incoming",         "designation": "Main switch-panel 100A incoming",         "feeder": { "length_m": 3,  "csa_mm2_or_awg": "70mm²", "material": "copper", "insulation": "xlpe_90" }, "z_addition_ohm": { "r": 0.00101, "x": 0.00026 }, "ifault_ka_max": 9.80, "ifault_ka_min": 8.87, "ipk_ka": 21.59, "x_over_r_at_node": 4.18, "z_total_ohm": 0.02567, "tool_call_pending": true },
    { "node_id": "MSP-100.BUS", "parent_node_id": "MSP-100",     "node_kind": "board_busbar",           "designation": "MSP-100 busbar 100A",                      "ifault_ka_max": 9.78,  "ifault_ka_min": 8.85,  "ipk_ka": 21.55, "x_over_r_at_node": 4.13, "z_total_ohm": 0.02587, "tool_call_pending": true },
    { "node_id": "GH-DB",       "parent_node_id": "MSP-100.BUS", "node_kind": "board_incoming",         "designation": "Glasshouse/workshop DB incoming",         "feeder": { "length_m": 60, "csa_mm2_or_awg": "95mm²", "material": "copper", "insulation": "xlpe_90" }, "z_addition_ohm": { "r": 0.01248, "x": 0.00497 }, "ifault_ka_max": 7.24, "ifault_ka_min": 6.55, "ipk_ka": 11.98, "x_over_r_at_node": 1.60, "z_total_ohm": 0.03477, "tool_call_pending": true }
  ],
  "selectivity_implications": [
    { "breaker_id": "MSP-MCCB-100A",   "breaker_rating_a": 100, "breaker_icn_ka": 25, "ifault_at_breaker_ka": 9.80, "adequate": true, "recommendation": "MCCB 100A Icu 25 kA — adequate against 9.80 kA at MSP-100 intake (2.6× margin). Verify Ics ≥ 75% Icu at full rating; KS 1700:2018 §434.5 (routes to BS 7671:2018+A2 §434.5.1 for short-circuit breaking capacity)." },
    { "breaker_id": "GH-DB-MCCB-63A",  "breaker_rating_a": 63,  "breaker_icn_ka": 10, "ifault_at_breaker_ka": 7.24, "adequate": true, "recommendation": "MCCB 63A Icu 10 kA — adequate against 7.24 kA at GH-DB incoming (1.38× margin — marginal). Consider upgrading to Icu 15 kA for prudent design margin; cascade discrimination with upstream MSP MCCB verified by 60m × 95mm² submain impedance step (25.21 → 34.77 mΩ)." }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [],
    "assumptions": [
      "KPLC declared Ze=0.80 Ω and PSCC=9.8 kA at MSP-100 intake (TN-S) treated as binding boundary per KS 1700:2018 §313.1 (routes to BS 7671:2018+A2 §313.1 for the maximum prospective fault-current ascertainment rule); HV-side modelling supplied for cascade audit only.",
      "KS 1700:2018 §312 routes to BS 7671:2018+A2 §313.1 for short-circuit interrupting verification (direct citation form per Kenya jurisdictional policy; KS 1700:2018 Annex E adopts the BS 7671 short-circuit chain verbatim).",
      "Transformer X/R = 5 assumed for 500 kVA KPLC pole-mount distribution unit per IEC 60909-1:2008 Table A.1.",
      "Cable impedance per IEC 60364-5-52:2009 Annex E: 70mm² Cu XLPE @ 90°C R=0.337 mΩ/m, X=0.0875 mΩ/m; 95mm² Cu XLPE @ 90°C R=0.208 mΩ/m, X=0.0829 mΩ/m.",
      "Peak factor κ computed per IEC 60909-0:2016 Eq. 29: κ = 1.02 + 0.98·exp(-3/(X/R)). κ ≈ 1.56 at MSP busbar (X/R≈4.1) and ≈ 1.17 at GH-DB (X/R≈1.6) reflecting the resistive contribution of the 60m submain.",
      "Motor contribution disregarded: total connected motor load = 37 kW → ΣI_rM ≈ 71 A at 415V (η=0.85, cosφ=0.85); IEC 60909-0:2016 §3.8.1 threshold = 1% × 9800 A = 98 A; ΣI_rM < threshold → motor contribution explicitly excluded from the cascade.",
      "Selectivity verification per KS 1700:2018 §434.5 + §536.4 (routes to BS 7671:2018+A2 §434.5.1 for breaking capacity and §536.4 for OCPD discrimination).",
      "tool_call_pending: true — calc.iec60909_cascade deterministic execution pending per shared runtime contract."
    ]
  },
  "drawn_as_symbols": ["TRANSFORMER", "BREAKER", "BUSBAR", "EARTH_GENERAL"],
  "flags": ["TOOL-CALL-PENDING:calc.iec60909_cascade"],
  "rationale": {
    "chat_summary": "KE Nairobi industrial workshop on KPLC TN-S 415V. 5-node cascade: 11kV → 500 kVA TX → MSP-100 (100A) → busbar → 60m × 95mm² submain → GH-DB. KPLC-declared 9.8 kA at MSP-100 binds the cascade per KS 1700:2018 §313.1. Ik\"max range 7.24–13.00 kA; HV-1 13.00 kA. Motor load 37 kW: ΣI_rM=71 A < §3.8.1 threshold 98 A — motor contribution EXCLUDED. MCCB 25 kA + 10 kA verified.",
    "sections": [
      {
        "title": "Source Specification",
        "summary": "Single-source utility supply: 500 kVA KPLC pole-mount transformer fed from 11 kV radial primary. No standby generator, no UPS. Treated as far-from-generator per IEC 60909-0:2016 §3.4.",
        "decisions": [
          {
            "label": "Source modelling — far-from-generator",
            "summary": "Utility transformer with no rotating generation on bus during fault; constant Thévenin source.",
            "rule": "IEC 60909-0:2016 §3.4 far-from-generator method",
            "code_clause": "IEC 60909-0:2016 §3.4",
            "inputs": { "lv_source_type": "utility_transformer", "kva": 500, "z_percent": 4.75 }
          }
        ]
      },
      {
        "title": "Cascade Topology",
        "summary": "5-node engineer-declared cascade mirrors the SLD topology (ke-nairobi-industrial-msb-gh): HV-1 → TX-1 → MSP-100 → MSP-100.BUS → GH-DB. Linear two-board cascade; no parallel branches.",
        "decisions": [
          {
            "label": "Engineer-declared topology",
            "summary": "Author-supplied cascade matching the architectural drawing rather than inferred from a board-graph.",
            "rule": "Skill v1.1 — engineer_declared input mode",
            "code_clause": "fault-level/1.1.0 §cascade_topology_source",
            "inputs": { "nodes": 5, "boards": 2 }
          }
        ]
      },
      {
        "title": "HV-side Assumptions",
        "summary": "11 kV KPLC radial supply, declared PSCC 13 kA at primary, X/R = 5 (typical urban distribution per IEC 60909-1:2008 Table A.1). Applying HV voltage factor c_max = 1.10 per IEC 60909-0:2016 Table 1: ZQ_HV = (1.10 × 11000) / (√3 × 13000) ≈ 0.5374 Ω. Referred to LV via turns ratio (415/11000)² ≈ 1.42 × 10⁻³, the HV contribution at LV terminals is ≈0.76 µΩ — negligible against transformer impedance but retained in the cascade audit.",
        "decisions": [
          {
            "label": "c_max = 1.10 HV",
            "summary": "Voltage factor selected for Un = 11 kV per IEC 60909-0:2016 Table 1.",
            "rule": "IEC 60909-0:2016 Table 1",
            "code_clause": "IEC 60909-0:2016 Table 1",
            "inputs": { "c_max_hv": 1.10, "c_min_hv": 1.00 }
          }
        ]
      },
      {
        "title": "Transformer + Source Impedances",
        "summary": "Z_TX = 0.0475 × 415² / 500 000 = 16.36 mΩ at LV (isolated, infinite-source assumption); with X/R = 5: R_TX = 3.21 mΩ, X_TX = 16.04 mΩ. An isolated calculation would yield Ik\" = 1.05 × 415 / (√3 × 16.36 mΩ) ≈ 15.4 kA — but the KPLC-declared 9.8 kA at MSP-100 binds the cascade per KS 1700:2018 §313.1 (routes to BS 7671:2018+A2 §313.1) and implies higher upstream impedance than the nameplate value alone, typical of long rural 11 kV feeders into pole-mount distribution units. TX-1 is back-calculated as ≈10.22 kA accounting for the 3m × 70mm² Cu XLPE service cable to MSP-100.",
        "decisions": [
          {
            "label": "KPLC declaration is binding",
            "summary": "KS 1700:2018 §313.1 (routing to BS 7671:2018+A2 §313.1) requires using utility-declared values for design. The isolated TX calculation would yield ≈15.4 kA at LV terminals; the binding 9.8 kA at MSP-100 reflects the actual upstream network including HV feeder impedance, transformer impedance, and the 3m service cable.",
            "rule": "KS 1700:2018 §313.1 — Maximum prospective fault current to be ascertained (Annex E adopts BS 7671:2018+A2 §313.1 verbatim)",
            "code_clause": "KS 1700:2018 §313.1 (routes to BS 7671:2018+A2 §313.1)",
            "inputs": { "kplc_pscc_ka": 9.8, "kplc_ze_ohm": 0.80 }
          }
        ]
      },
      {
        "title": "Motor Contribution Assessment",
        "summary": "Connected motor inventory: 11 kW lathe + 4 kW pillar drill + 22 kW air compressor = 37 kW total. Per IEC 60909-0:2016 §3.8.1 threshold check, ΣI_rM at 415V (η=0.85, cosφ=0.85) ≈ 71 A < 1% × 9800 A = 98 A. Threshold NOT met → motor contribution EXCLUDED from the cascade. The §3.8.1 rule is followed strictly; this is the engineering-honest call even though the 22 kW compressor sits close to the MSP-100 busbar.",
        "decisions": [
          {
            "label": "Motor contribution excluded per §3.8.1",
            "summary": "ΣI_rM = 71 A is below the 1% threshold (98 A). No asynchronous-motor sub-transient contribution added to sources[]. If workshop expands or adds large mechanical plant, re-run with updated motor inventory.",
            "rule": "IEC 60909-0:2016 §3.8.1 motor contribution threshold (ΣI_rM ≥ 1% × Ik\"_no_motors)",
            "code_clause": "IEC 60909-0:2016 §3.8.1",
            "inputs": { "total_motor_kw": 37, "largest_motor_kw": 22, "sigma_I_rM_a": 71, "threshold_a": 98, "threshold_met": false }
          }
        ]
      },
      {
        "title": "Per-node Ifault Computation",
        "summary": "Ik\"max applied with c=1.05 per Table 1 (LV). Ik\"max range across cascade: HV-1 13.00 kA → TX-1 10.22 → MSP-100 9.80 → MSP-100.BUS 9.78 → GH-DB 7.24 kA. Submain cable impedance per IEC 60364-5-52:2009 Annex E (95mm² Cu XLPE: R=0.208 mΩ/m, X=0.0829 mΩ/m; over 60m: R=12.48 mΩ, X=4.97 mΩ). Peak factor κ from IEC 60909-0:2016 Eq. 29.",
        "decisions": [
          {
            "label": "c_max = 1.05 LV; c_min = 0.95 LV",
            "summary": "Per IEC 60909-0:2016 Table 1 for low-voltage networks ≤ 1 kV.",
            "rule": "IEC 60909-0:2016 Table 1",
            "code_clause": "IEC 60909-0:2016 Table 1",
            "inputs": { "c_max_lv": 1.05, "c_min_lv": 0.95 }
          },
          {
            "label": "tool_call_pending across cascade",
            "summary": "Per-node Ik\"max/Ik\"min/ipk values emitted as engineer estimates; deterministic recompute requires calc.iec60909_cascade tool execution.",
            "rule": "IEC 60909-0:2016 §4.2 cascade method",
            "code_clause": "IEC 60909-0:2016 §4.2",
            "inputs": { "tool_call_pending": true, "tool": "calc.iec60909_cascade" }
          }
        ]
      },
      {
        "title": "Selectivity Implications",
        "summary": "MSP-100 MCCB 100A Icu 25 kA verified against 9.80 kA cascade (2.6× margin). GH-DB MCCB 63A Icu 10 kA verified against 7.24 kA (1.38× margin — marginal; recommend Icu 15 kA upgrade for design prudence). All comply with KS 1700:2018 §434.5 (routes to BS 7671:2018+A2 §434.5.1). Cascade discrimination supported by the 60m submain impedance step (25.21 → 34.77 mΩ) per KS 1700:2018 §536.4.",
        "decisions": [
          {
            "label": "Breaking-capacity verification",
            "summary": "Device Icu ratings exceed applied prospective fault at each node; GH-DB headroom is marginal at 1.38× and flagged for upgrade.",
            "rule": "KS 1700:2018 §434.5 — Devices for fault current protection (routes to BS 7671:2018+A2 §434.5.1)",
            "code_clause": "KS 1700:2018 §434.5 (routes to BS 7671:2018+A2 §434.5.1)",
            "inputs": { "msp_mccb_icu": 25, "gh_db_mccb_icu": 10, "gh_db_margin": 1.38 }
          }
        ]
      },
      {
        "title": "Compliance + Assumptions",
        "summary": "Cascade compliant with KS 1700:2018 + IEC 60909-0:2016. Explicit assumptions: KPLC declaration binding; transformer X/R from IEC 60909-1:2008 Table A.1; cable Z from IEC 60364-5-52:2009 Annex E; motor contribution disregarded per §3.8.1 strict threshold; KS 1700:2018 Annex E routes to BS 7671:2018+A2 §313.1 / §434.5.1 / §536.4 for the short-circuit chain; calc.iec60909_cascade tool execution pending.",
        "decisions": [
          {
            "label": "KS 1700:2018 §443 SPD recommendation",
            "summary": "Type 1/2 SPD recommended at MSP-100 origin for atmospheric-origin transient protection — Nairobi sits on the Rift escarpment with elevated keraunic level (40–80 thunder-days/year); KS 1700:2018 §443 routes to BS 7671:2018+A2 §443.4 verbatim.",
            "rule": "KS 1700:2018 §443.4 — Protection against transient overvoltages of atmospheric origin (routes to BS 7671:2018+A2 §443.4)",
            "code_clause": "KS 1700:2018 §443.4 (routes to BS 7671:2018+A2 §443.4)",
            "inputs": { "occupancy": "industrial_workshop", "keraunic_zone": "AQ2_high" }
          }
        ]
      }
    ]
  }
}
