{
  "$schema": "../../schemas/fault-level-ir.schema.json",
  "drawing_type": "fault_level_study",
  "version": "1.0.0",
  "meta": {
    "project_id": "uk-dom-fl-eg01",
    "skill_version": "fault-level/1.0.0",
    "produced_at": "2026-05-16T12:00:00Z",
    "consumed_intents": []
  },
  "jurisdiction": "GB",
  "project_supply": {
    "lv_source": {
      "type": "utility_transformer",
      "kva": 500,
      "voltage_v": 230,
      "z_percent": 4.0,
      "x_over_r": 5,
      "near_or_far_from_generator": "far"
    }
  },
  "sources": [
    {
      "id": "utility-DNO",
      "kind": "utility",
      "contribution_method": "constant",
      "ifault_contribution_ka": 1.5
    }
  ],
  "cascade": [
    {
      "node_id": "TX-1",
      "parent_node_id": null,
      "node_kind": "transformer_secondary",
      "designation": "500 kVA DNO TX LV terminals",
      "ifault_ka_max": 1.579,
      "ifault_ka_min": 1.428,
      "ipk_ka": 3.48,
      "x_over_r_at_node": 5,
      "z_total_ohm": 0.07647,
      "calculation_basis": "Single-phase TN L-N fault per IEC 60909-0:2016 §6: Ik1 = c·U₀/(2·Z_S). DNO declared PSCC 1.5 kA at CU-G (service head) is binding per BS 7671:2018+A2:2022 Reg 313.1; TX-1 (upstream of CU-G by 5m of 25mm² Cu PVC, |Z_cable| ≈ √(0.004² + 0.0005²) = 0.00403 Ω) back-calculated: Z_TX-1 = Z_CU-G − Z_cable = 0.0805 − 0.00403 = 0.07647 Ω. Ik_max = 1.05·230/(2·0.07647) = 1.579 kA per c_max LV (IEC 60909-0:2016 Table 1).",
      "tool_call_pending": true
    },
    {
      "node_id": "CU-G",
      "parent_node_id": "TX-1",
      "node_kind": "board_incoming",
      "designation": "Main CU 100A",
      "feeder": {
        "length_m": 5,
        "csa_mm2_or_awg": "25mm²",
        "material": "copper",
        "insulation": "pvc_70"
      },
      "z_addition_ohm": {
        "r": 0.004,
        "x": 0.0005
      },
      "ifault_ka_max": 1.5,
      "ifault_ka_min": 1.357,
      "ipk_ka": 2.79,
      "x_over_r_at_node": 2.5,
      "z_total_ohm": 0.0805,
      "calculation_basis": "DNO-declared PSCC anchor (1.5 kA) per BS 7671:2018+A2:2022 Reg 313.1.1; Z_CU-G back-calculated single-phase: Z = c·U₀/(2·Ik) = 1.05·230/(2·1500) = 0.0805 Ω per IEC 60909-0:2016 §6.",
      "tool_call_pending": true,
      "breaking_capacity": {
        "device_id": "CU-G-MAINSW",
        "device_type": "switch_disconnector",
        "device_icn_ka": 6.0,
        "device_icu_ka": 6.0,
        "ik3_node_ka": 1.5,
        "headroom_pct": 300.0,
        "verdict": "ok",
        "verdict_basis": "BS 7671:2018+A2:2022 Reg 432.1.2",
        "data_source": "engineer_declared"
      }
    },
    {
      "node_id": "CU-G.BUSBAR",
      "parent_node_id": "CU-G",
      "node_kind": "board_busbar",
      "designation": "CU busbar",
      "ifault_ka_max": 1.491,
      "ifault_ka_min": 1.349,
      "ipk_ka": 2.77,
      "x_over_r_at_node": 2.5,
      "z_total_ohm": 0.081,
      "calculation_basis": "Internal CU busbar copper trunk impedance ≈ negligible; monotonic increment from CU-G (0.0805 → 0.0810 Ω). Ik_max = 1.05·230/(2·0.0810) = 1.491 kA per IEC 60909-0:2016 §6.",
      "tool_call_pending": true,
      "breaking_capacity": {
        "device_id": "CU-G-BUSBAR-DEV",
        "device_type": "switch_disconnector",
        "device_icn_ka": 6.0,
        "device_icu_ka": 6.0,
        "ik3_node_ka": 1.4907,
        "headroom_pct": 302.5,
        "verdict": "ok",
        "verdict_basis": "BS 7671:2018+A2:2022 Reg 432.1.2",
        "data_source": "engineer_declared"
      }
    },
    {
      "node_id": "CU-G.C01",
      "parent_node_id": "CU-G.BUSBAR",
      "node_kind": "final_circuit_endpoint",
      "designation": "GF lighting",
      "feeder": {
        "length_m": 18,
        "csa_mm2_or_awg": "1.5mm²",
        "material": "copper",
        "insulation": "pvc_70"
      },
      "z_addition_ohm": {
        "r": 0.22,
        "x": 0.004
      },
      "ifault_ka_max": 0.401,
      "ifault_ka_min": 0.363,
      "ipk_ka": 0.58,
      "x_over_r_at_node": 0.5,
      "z_total_ohm": 0.301,
      "calculation_basis": "Single-phase TN L-N fault per IEC 60909-0:2016 §6: z_total = upstream busbar z + cable magnitude = 0.0810 + √(0.22² + 0.004²) = 0.0810 + 0.2200 = 0.3010 Ω. Cable R from BS 7671:2018+A2:2022 Appendix 4 Table 4D5 (1.5mm² Cu PVC); X from Appendix 4 Table 4F. Ik_max = 1.05·230/(2·0.3010) = 0.401 kA. Note: previous stored Ik 0.85 kA was physically inconsistent with cable impedance (z-Ik reconciliation failure flagged by Sprint B H3).",
      "tool_call_pending": true,
      "breaking_capacity": {
        "device_id": "CU-G-C01-MCB-B32",
        "device_type": "MCB",
        "device_icn_ka": 6.0,
        "device_icu_ka": 6.0,
        "ik3_node_ka": 0.4012,
        "headroom_pct": 1395.51,
        "verdict": "ok",
        "verdict_basis": "BS 7671:2018+A2:2022 Reg 432.1.2",
        "data_source": "engineer_declared"
      }
    },
    {
      "node_id": "CU-G.C03",
      "parent_node_id": "CU-G.BUSBAR",
      "node_kind": "final_circuit_endpoint",
      "designation": "GF sockets ring",
      "feeder": {
        "length_m": 38,
        "csa_mm2_or_awg": "2.5mm²",
        "material": "copper",
        "insulation": "pvc_70"
      },
      "z_addition_ohm": {
        "r": 0.281,
        "x": 0.009
      },
      "ifault_ka_max": 0.334,
      "ifault_ka_min": 0.302,
      "ipk_ka": 0.48,
      "x_over_r_at_node": 0.4,
      "z_total_ohm": 0.3621,
      "calculation_basis": "Single-phase TN L-N fault per IEC 60909-0:2016 §6: z_total = upstream busbar z + cable magnitude = 0.0810 + √(0.281² + 0.009²) = 0.0810 + 0.2811 = 0.3621 Ω (ring approximated as radial worst-case for cascade Ik\"; tight ring would halve cable resistance per BS 7671:2018+A2:2022 Appendix 15). Cable R from Appendix 4 Table 4D5 (2.5mm² Cu PVC); X from Appendix 4 Table 4F. Ik_max = 1.05·230/(2·0.3621) = 0.334 kA.",
      "tool_call_pending": true
    }
  ],
  "selectivity_implications": [
    {
      "breaker_id": "DNO-100A",
      "breaker_rating_a": 100,
      "breaker_icn_ka": 33,
      "ifault_at_breaker_ka": 1.579,
      "adequate": true,
      "recommendation": "BS 1361 Type II service fuse 100A Icn 33 kA — adequate at 1.579 kA cascade (≥20× margin)"
    },
    {
      "breaker_id": "CU-MAIN",
      "breaker_rating_a": 100,
      "breaker_icn_ka": 6,
      "ifault_at_breaker_ka": 1.5,
      "adequate": true,
      "recommendation": "Main switch — Ifault 1.50 kA well within 6 kA rating"
    },
    {
      "breaker_id": "MCB-C01",
      "breaker_rating_a": 6,
      "breaker_icn_ka": 6,
      "ifault_at_breaker_ka": 0.401,
      "adequate": true,
      "recommendation": "6 kA MCB adequate at 0.401 kA cascade (15× margin; H3 fix May 2026: Ik recomputed from physical z = upstream + cable per IEC 60909-0:2016 §6 single-phase formula)"
    }
  ],
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [],
    "assumptions": [
      "DNO declared PSCC 1.5 kA at CU-G (service head) per BS 7671:2018+A2:2022 Reg 313.1.1 — binding boundary; TX-1 back-calculated upstream.",
      "Single-phase TN L-N fault formula Ik1 = c·U₀/(2·Z_S) per IEC 60909-0:2016 §6 with c_max = 1.05 (LV, Table 1).",
      "Transformer Zpu 4% assumed (no nameplate provided) per IEC60909/transformer-zpu-table.json default for 500 kVA — used only for downstream sanity check; cascade is anchored on the DNO declaration per Reg 313.1.",
      "Cable impedance per BS 7671:2018+A2:2022 Appendix 4 Tables 4D5 (R) + 4F (X); magnitude added arithmetically to upstream z per skill convention (matches uk-commercial-3storey).",
      "Sprint B H3 fix May 2026: every node's z_total and ifault_ka_max now reconcile to the single-phase formula within 1% (was previously non-reconciling scaffolding).",
      "tool_call_pending: true on all nodes — calc.iec60909_cascade runtime not yet available."
    ]
  },
  "drawn_as_symbols": [
    "TRANSFORMER",
    "BREAKER",
    "BUSBAR",
    "EARTH_GENERAL"
  ],
  "flags": [
    "TOOL-CALL-PENDING"
  ],
  "rationale": {
    "chat_summary": "UK 3-bed semi on 500 kVA DNO TX with declared PSCC 1.5 kA at CU-G (service head, BS 7671 Reg 313.1 binding). 5-node cascade (TX → CU → 2 final circuits). H3 fix May 2026: every node's z_total and ifault_ka_max reconcile to single-phase IEC 60909-0:2016 §6 formula Ik = c·U₀/(2·Z_S) within 1% (c_max=1.05 LV per Table 1). Cable impedance summed from upstream Z + |Z_cable| per BS 7671 Appendix 4 tables. All Ifault within standard MCB Icn 6 kA. tool_call_pending until calc.iec60909_cascade runs.",
    "sections": [
      {
        "title": "Source Specification",
        "summary": "Single utility source. 500 kVA distribution TX. Zpu 4% assumed (IEC 60909-2 default).",
        "decisions": [
          {
            "label": "Far-from-generator method",
            "summary": "Utility-only project, no on-site generation.",
            "rule": "IEC 60909-0:2016 §3.4 far-from-generator constant source",
            "code_clause": "IEC 60909-0:2016 §3.4",
            "inputs": {
              "kva": 500,
              "zpu_pct": 4.0
            }
          }
        ]
      },
      {
        "title": "Cascade Topology",
        "summary": "5 nodes engineer-declared (no db-layout-rollup intent supplied).",
        "decisions": []
      },
      {
        "title": "HV-side Assumptions",
        "summary": "N/A — no HV side present (LV-fed service).",
        "decisions": []
      },
      {
        "title": "Transformer + Source Impedances",
        "summary": "DNO declared PSCC 1.5 kA at CU-G (service head) per BS 7671:2018+A2:2022 Reg 313.1.1 is binding. Z_CU-G back-calculated single-phase: Z = c·U₀/(2·Ik) = 1.05·230/(2·1500) = 0.0805 Ω per IEC 60909-0:2016 §6. TX-1 upstream by 5m of 25mm² Cu PVC: |Z_cable| = √(0.004² + 0.0005²) ≈ 0.00403 Ω → Z_TX-1 = 0.0805 − 0.00403 = 0.07647 Ω. X/R = 5 (engineer value).",
        "decisions": [
          {
            "label": "DNO declaration binding at CU-G",
            "summary": "Single-phase TN: Ik1 = c·U₀/(2·Z_S). 1.5 kA at CU-G anchors cascade; TX-1 back-calculated.",
            "rule": "BS 7671:2018+A2:2022 Reg 313.1.1 + IEC 60909-0:2016 §6 single-phase TN fault",
            "code_clause": "IEC 60909-0:2016 §6",
            "inputs": {
              "dno_pscc_ka": 1.5,
              "z_cu_g_ohm": 0.0805,
              "z_tx_ohm": 0.07647,
              "c_max_lv": 1.05
            }
          }
        ]
      },
      {
        "title": "Motor Contribution Assessment",
        "summary": "Motor load 0 kW → no motor contribution. Threshold ≥ 1% not met.",
        "decisions": []
      },
      {
        "title": "Per-node Ifault Computation",
        "summary": "Ik\"max range 0.334-1.579 kA across cascade. ipk range 0.48-3.48 kA. Every node reconciles to Ik = c·U₀/(2·Z_S) within 1% per validator INV-11 (single-phase TN formula, c_max=1.05 LV per IEC 60909-0:2016 Table 1). H3 fix May 2026: final-circuit Ik recomputed from physical z_total = upstream + cable (was stored at non-reconciling values).",
        "decisions": [
          {
            "label": "Internal-consistency reconciliation",
            "summary": "Every node Ik = c·U₀/(2·Z_S) within 1% (single-phase TN per IEC 60909-0:2016 §6).",
            "rule": "IEC 60909-0:2016 §6 + fault-level validator INV-11",
            "code_clause": "IEC 60909-0:2016 §6",
            "inputs": {
              "c_max_lv": 1.05,
              "u_0_v": 230,
              "divisor": 2,
              "tolerance_pct": 1.0
            }
          },
          {
            "label": "tool_call_pending across all nodes",
            "summary": "calc.iec60909_cascade runtime not yet available; engineer-input PSCC + cable tables used as fallback.",
            "rule": "WI3 deferral pattern",
            "code_clause": "IEC 60909-0:2016 §3.3",
            "inputs": {
              "tool_call_pending": true
            }
          }
        ]
      },
      {
        "title": "Selectivity Implications",
        "summary": "All breakers in cascade adequate at their installation Ifault. DNO 100A fuse Icn 33 kA, CU MCBs Icn 6 kA.",
        "decisions": []
      },
      {
        "title": "Compliance + Assumptions",
        "summary": "Compliant. Single TOOL-CALL-PENDING flag for deferred cascade tool.",
        "decisions": []
      }
    ]
  },
  "invariants": []
}
