{
  "_note": "D3.C.2 clean PASS example #2 — 10×8 m UK secondary-school classroom with 3 entrances (main S + fire-exit N + adjoining-room W) and glazed S wall. 16 LED panels in 4×4 grid, 300 lux target, achieved 446 lux. Z1 perimeter (4 luminaires on glazed S wall) daylight-linked + Z2 interior (12 luminaires) on occupancy. 3 switches at 3 latch sides. All 10 INVs PASS.",
  "drawing_type": "lighting_layout",
  "version": "1.4.0",
  "room": {
    "length_mm": 10000,
    "width_mm": 8000,
    "area_m2": 80,
    "ceiling_height_mm": 3000,
    "working_plane_mm": 700,
    "hm_mm": 2300,
    "room_index": 1.93,
    "room_type": "classroom",
    "environment_type": "normal",
    "ip_required": "IP20",
    "has_windows": true
  },
  "luminaire_type": {
    "symbol": "LED_PANEL_600",
    "description": "600×600 LED Recessed Panel",
    "lumens": 4500,
    "lumen_type": "design",
    "llmf_applied": false,
    "wattage_w": 36,
    "cct_k": 4000,
    "cri_ra": 80,
    "ip_rating": "IP20",
    "lamp_efficacy_lm_per_w": 125.0
  },
  "selection_source": {
    "photometric_source": "ontology_default",
    "citation": "CIBSE LG7 §6.2 (typical recessed LED panel UF + SHR_max) + BS EN 12464-1:2021 §4.4 (LLMF maintenance categories)"
  },
  "zones": [
    {
      "zone_id": "Z1",
      "label": "Perimeter — glazed S window wall",
      "zone_type": "perimeter",
      "control": "daylight_linked",
      "circuit_id": "C-L01",
      "circuit_ids": ["C-L01"],
      "luminaire_ids": ["L01", "L02", "L03", "L04"],
      "luminaire_count": 4,
      "total_load_w": 144,
      "purpose": "task",
      "em_target_lux": 300
    },
    {
      "zone_id": "Z2",
      "label": "Interior — classroom main",
      "zone_type": "interior",
      "control": "occupancy",
      "circuit_id": "C-L02",
      "circuit_ids": ["C-L02", "C-L03", "C-L04"],
      "luminaire_ids": ["L05", "L06", "L07", "L08", "L09", "L10", "L11", "L12", "L13", "L14", "L15", "L16"],
      "luminaire_count": 12,
      "total_load_w": 432,
      "purpose": "task",
      "em_target_lux": 300
    }
  ],
  "luminaires": [
    {"id": "L01", "x_mm": 300,  "y_mm": 300,  "zone_id": "Z1", "circuit_id": "C-L01", "mount_type": "recessed"},
    {"id": "L02", "x_mm": 3433, "y_mm": 300,  "zone_id": "Z1", "circuit_id": "C-L01", "mount_type": "recessed"},
    {"id": "L03", "x_mm": 6567, "y_mm": 300,  "zone_id": "Z1", "circuit_id": "C-L01", "mount_type": "recessed"},
    {"id": "L04", "x_mm": 9700, "y_mm": 300,  "zone_id": "Z1", "circuit_id": "C-L01", "mount_type": "recessed"},
    {"id": "L05", "x_mm": 300,  "y_mm": 2767, "zone_id": "Z2", "circuit_id": "C-L02", "mount_type": "recessed"},
    {"id": "L06", "x_mm": 3433, "y_mm": 2767, "zone_id": "Z2", "circuit_id": "C-L02", "mount_type": "recessed"},
    {"id": "L07", "x_mm": 6567, "y_mm": 2767, "zone_id": "Z2", "circuit_id": "C-L02", "mount_type": "recessed"},
    {"id": "L08", "x_mm": 9700, "y_mm": 2767, "zone_id": "Z2", "circuit_id": "C-L02", "mount_type": "recessed"},
    {"id": "L09", "x_mm": 300,  "y_mm": 5233, "zone_id": "Z2", "circuit_id": "C-L03", "mount_type": "recessed"},
    {"id": "L10", "x_mm": 3433, "y_mm": 5233, "zone_id": "Z2", "circuit_id": "C-L03", "mount_type": "recessed"},
    {"id": "L11", "x_mm": 6567, "y_mm": 5233, "zone_id": "Z2", "circuit_id": "C-L03", "mount_type": "recessed"},
    {"id": "L12", "x_mm": 9700, "y_mm": 5233, "zone_id": "Z2", "circuit_id": "C-L03", "mount_type": "recessed"},
    {"id": "L13", "x_mm": 300,  "y_mm": 7700, "zone_id": "Z2", "circuit_id": "C-L04", "mount_type": "recessed"},
    {"id": "L14", "x_mm": 3433, "y_mm": 7700, "zone_id": "Z2", "circuit_id": "C-L04", "mount_type": "recessed"},
    {"id": "L15", "x_mm": 6567, "y_mm": 7700, "zone_id": "Z2", "circuit_id": "C-L04", "mount_type": "recessed"},
    {"id": "L16", "x_mm": 9700, "y_mm": 7700, "zone_id": "Z2", "circuit_id": "C-L04", "mount_type": "recessed"}
  ],
  "switches": [
    {
      "id": "SW01",
      "type": "2_gang",
      "x_mm": 4600,
      "y_mm": 200,
      "height_aff_mm": 1200,
      "controls_circuit": "C-L01,C-L02",
      "door_swing": "inward_latch_right",
      "switch_side": "latch"
    },
    {
      "id": "SW02",
      "type": "1_gang",
      "x_mm": 6800,
      "y_mm": 7800,
      "height_aff_mm": 1200,
      "controls_circuit": "C-L04",
      "door_swing": "outward_latch_left",
      "switch_side": "latch"
    },
    {
      "id": "SW03",
      "type": "1_gang",
      "x_mm": 200,
      "y_mm": 2800,
      "height_aff_mm": 1200,
      "controls_circuit": "C-L03",
      "door_swing": "inward_latch_left",
      "switch_side": "latch"
    }
  ],
  "circuits": [
    {
      "circuit_id": "C-L01",
      "db_designation": "L1",
      "zone_id": "Z1",
      "luminaire_ids": ["L01", "L02", "L03", "L04"],
      "total_load_w": 144,
      "mcb_rating_a": 6,
      "mcb_curve": "B",
      "row_index": 0,
      "homerun_endpoint": {"x_mm": 0, "y_mm": 300, "wall": "W"}
    },
    {
      "circuit_id": "C-L02",
      "db_designation": "L1",
      "zone_id": "Z2",
      "luminaire_ids": ["L05", "L06", "L07", "L08"],
      "total_load_w": 144,
      "mcb_rating_a": 6,
      "mcb_curve": "B",
      "row_index": 1,
      "homerun_endpoint": {"x_mm": 0, "y_mm": 2767, "wall": "W"}
    },
    {
      "circuit_id": "C-L03",
      "db_designation": "L1",
      "zone_id": "Z2",
      "luminaire_ids": ["L09", "L10", "L11", "L12"],
      "total_load_w": 144,
      "mcb_rating_a": 6,
      "mcb_curve": "B",
      "row_index": 2,
      "homerun_endpoint": {"x_mm": 0, "y_mm": 5233, "wall": "W"}
    },
    {
      "circuit_id": "C-L04",
      "db_designation": "L1",
      "zone_id": "Z2",
      "luminaire_ids": ["L13", "L14", "L15", "L16"],
      "total_load_w": 144,
      "mcb_rating_a": 6,
      "mcb_curve": "B",
      "row_index": 3,
      "homerun_endpoint": {"x_mm": 0, "y_mm": 7700, "wall": "W"}
    }
  ],
  "controls": {
    "dimming_protocol": "0-10V",
    "occupancy_sensing": true,
    "daylight_linking": true,
    "part_l_assessed": true,
    "part_l_compliant": true,
    "part_l_efficacy_target_lm_per_w": 95,
    "lamp_efficacy_lm_per_w": 125.0,
    "perimeter_zones": [{"wall": "S", "depth_mm": 1500}],
    "required": ["occupancy", "daylight_linking"]
  },
  "calculation_summary": {
    "target_illuminance_lux": 300,
    "achieved_illuminance_lux": 446.4,
    "utilisation_factor": 0.62,
    "maintenance_factor": 0.80,
    "lamp_efficacy_lm_per_w": 125.0,
    "part_l_efficacy_target_lm_per_w": 95,
    "ugr_status": "UGR ≤ 19 — confirm from photometric data (classroom task)",
    "compliant": true,
    "discovery_status": "complete",
    "non_compliance_flags": [],
    "assumptions": [
      "UF = 0.62 from CIBSE LG7 §6.2 standard reflectance table 0.7/0.5/0.2 at RI=1.5 (next-lower band for actual RI=1.93)",
      "MF = 0.80 for clean classroom LED on a 3-year cleaning cycle (CIBSE TM 3-25)",
      "Working plane = 700 mm (BS EN 12464-1:2021 Table 5.x classroom — task at student desk height)",
      "Lumen-method N=10.75 → round UP to 11; bumped to 16 for 4×4 grid symmetry + S/H margin",
      "v1.6.0 → v1.7.0 D5 retrofit: BOTH zones Z1 and Z2 default to purpose='task' (ZP-01) with em_target_lux=300 (BS EN 12464-1:2021 Table 5 education_classroom 300 lx entry — matches the v1.6.0 target byte-identical). Honest disclosure: this classroom does NOT split into separate task and circulation zones — the Z1/Z2 boundary is a CONTROL-zone split (Z1 daylight-linked perimeter under §6 Part L; Z2 occupancy-controlled interior), NOT a §4.2.2 visual-task-category split. The whole teaching footprint is one task area at desk plane — student desks fill the room (no marked desk-vs-aisle furniture polygon in inputs); the plan-template split (desks → task, aisles/entry → circulation) collapses here because the classroom IS the task area. An engineer-of-record adding a separate front-of-room teacher-circulation strip OR a back-of-room storage/cloakroom zone would set those sub-zones to purpose='circulation' with em_target_lux=100 (BS EN 12464-1 Table 5 circulation entry). All 16 luminaires default to mount_type='recessed' (MT-01 — matches the 600×600 mm LED recessed panel description); per_zone_achieved[] populated from the uniform-grid achieved_illuminance_lux=446 lx (the 4×4 grid lights both zones uniformly; no zone-specific lumen-method recalc). Defaults preserve v1.6.0 behaviour — no change to lumen-method calc, layout, switch/circuit topology, or INV-1..INV-11."
    ],
    "per_zone_achieved": [
      {
        "zone_id": "Z1",
        "purpose": "task",
        "em_target_lux": 300,
        "em_achieved_lux": 446,
        "ratio_compliance": "pass"
      },
      {
        "zone_id": "Z2",
        "purpose": "task",
        "em_target_lux": 300,
        "em_achieved_lux": 446,
        "ratio_compliance": "pass"
      }
    ]
  },
  "drawing_notes": [
    "All luminaires: 600×600 LED recessed panel, 4500 design lm, 36W, 4000K, CRI ≥ 80",
    "Maintained illuminance 300 lux per BS EN 12464-1:2021 Table 5.x (classroom task at student desks)",
    "Z1 perimeter (4 luminaires on glazed S wall, within 1500 mm) on daylight-linked 0-10V dimming",
    "Z2 interior (12 luminaires, 3 row circuits) on occupancy detection with manual override at SW01/SW02/SW03",
    "All circuits 6A MCB curve B per IET OSG App C lighting standard (144W per circuit << 1104W 80% limit)",
    "3 switches at 3 entrances: SW01 2-gang at S main entrance (controls Z1+Z2 master), SW02 1-gang at N fire-exit (controls row C-L04), SW03 1-gang at W adjoining-room door (controls row C-L03) — all 1200 mm AFF latch side",
    "Manual override at every entrance satisfies Approved Doc L (Part L 2021) §6 user-control requirement",
    "Lamp efficacy 125 lm/W ≥ Part L 2021 Table 6.2 target 95 lm/W (PASS)"
  ],
  "flags": [],
  "rationale": {
    "chat_summary": "10×8 m UK secondary-school classroom — 300 lux target per BS EN 12464-1 Table 5.x classroom. 16 LED panels @ 4500 lm in 4×4 grid achieve 446 lux (INV-1 PASS, 48 % headroom over target). 3 entrances on 3 different walls (main S + fire-exit N + adjoining-room W) → 3 switches at 3 latch sides (INV-3 PASS). Z1 perimeter (4 luminaires on glazed S wall, daylight-linked) + Z2 interior (12 luminaires, occupancy) → INV-7 PASS. Clean compliant scenario; all 10 INVs PASS.",
    "sections": [
      {
        "title": "Why this example exists",
        "summary": "Demonstrates the multi-entrance + multi-wall switch-coverage path (INV-3 sub-check 1 with switches.length ≥ entrances.length when controls_protocol is NOT DALI) and the perimeter-zone path (INV-7 with a glazed wall present). Companion to uk-undersized (failure) and uk-part-l-fail (Part L failure) — together cover happy + sad paths across the 10 INVs. Drawn from a real secondary-school classroom brief (main door + fire exit + adjoining-classroom communicating door — common UK school layout)."
      },
      {
        "title": "Lumen-method walk",
        "summary": "A=80 m². Hm=3000−700=2300 mm. RI=(10×8)/(2.3×18)=80/41.4=1.93 → ontology table key 1.5 (next-lower band per LG7 §6.2; alternative would be table key 2.0 with UF=0.67 — using 1.5 is conservative). UF=0.62 (LED_PANEL_600 at RI=1.5, reflectances 0.7/0.5/0.2). MF=0.80 (clean classroom LED). N = (300×80)/(4500×0.62×0.80) = 24000/2232 = 10.75 → round UP to 11. Bumped to 16 for 4×4 grid symmetry (next square layout up from 11; also gives generous S/H margin and matches the 600 mm ceiling grid module). Achieved = (16×4500×0.62×0.80)/80 = 35712/80 = 446.4 lux ≥ 300 target → INV-1 PASS with 49 % headroom.",
        "decisions": [
          {
            "label": "Lux target 300 lx maintained",
            "summary": "BS EN 12464-1:2021 Table 5.x classroom task category sets 300 lx maintained at desk plane.",
            "rule": "BS EN 12464-1 Table 5.x classroom",
            "code_clause": "BS EN 12464-1:2021 § 5"
          },
          {
            "label": "16 luminaires from N=10.75 rounded UP to 11, bumped to 4×4=16",
            "summary": "Lumen method gives 10.75; round UP to 11. Engineer chose 16 for symmetric 4×4 grid (cleaner ceiling-grid alignment + S/H headroom + uniformity at desk plane). Over-provision at 49 % is acceptable for classroom (uniformity matters more than exact target lux).",
            "rule": "Round up; never round down; bump for grid symmetry + uniformity",
            "code_clause": "CIBSE LG7 §6 + BS EN 12464-1:2021 §4.3 (uniformity Uo ≥ 0.6 for classroom task)"
          }
        ]
      },
      {
        "title": "S/H ratio enforcement",
        "summary": "16 luminaires in 4×4 grid in 10000×8000 room, 300 mm edge clearance. S_x=(10000−600)/3=3133 mm. S_y=(8000−600)/3=2467 mm. Hm=2300 mm. SHR_max=1.5 (LED_PANEL_600 ontology default). Limit = 1.5 × 2300 = 3450 mm. S_x=3133 ≤ 3450 PASS (91 % of limit); S_y=2467 ≤ 3450 PASS (72 % of limit). INV-2 PASS."
      },
      {
        "title": "Multi-entrance switch coverage (INV-3 PASS)",
        "summary": "3 entrances on 3 walls + controls_protocol=switched (NOT DALI) → INV-3 Rule 1 requires switches.length ≥ entrances.length. Emitted 3 switches: SW01 2-gang at S main entrance position (4600, 200) controlling Z1 daylight + Z2 occupancy master; SW02 1-gang at N fire-exit position (6800, 7800) controlling C-L04 row local; SW03 1-gang at W adjoining-room door position (200, 2800) controlling C-L03 row local. Each switch placed 200 mm PAST the latch frame on the latch side at 1200 mm AFF per [switching-rules#height] + [switching-rules#latch-side] (IET OSG App E §E1.4). door_swing values drive latch-side derivation per entrance.",
        "decisions": [
          {
            "label": "3 switches for 3 entrances (no DALI consolidation)",
            "summary": "controls_protocol=switched means each entrance needs an independent wall switch on its latch side. The S main entrance uses a 2-gang to give an independent toggle for the daylight zone (Z1) vs the interior zone (Z2). The N fire-exit and W adjoining-room each get a 1-gang controlling the nearest row circuit only — appropriate for secondary entrances where occupants typically enter from the main door.",
            "rule": "INV-3 Rule 1: switches.length ≥ entrances.length (non-DALI)",
            "code_clause": "BS 7671:2018+A2:2022 § 553.1.1 + IET OSG App E §E1.4"
          }
        ]
      },
      {
        "title": "Part L 2021 zoning (INV-6 + INV-7 PASS)",
        "summary": "Glazed S wall → Z1 perimeter zone (4 luminaires within 1500 mm of S wall — row 0 at y=300) on daylight-linked 0-10V dimming per Approved Doc L 2021 §6 + BS EN 15193-1:2017 §6. Z2 interior (12 luminaires, rows 1-3) on occupancy detection. controls.required=['occupancy','daylight_linking'] both delivered (INV-6 sub-checks 2+3 PASS). Lamp efficacy 125 lm/W ≥ 95 lm/W target (INV-6 sub-check 4 PASS). controls.part_l_assessed=true + part_l_compliant=true (INV-6 sub-check 1 PASS). Zone perimeter consistency: glazed_walls=['south'] AND zone Z1.zone_type='perimeter' AND Z1 luminaires within 6m of S wall — INV-7 Rule 3 PASS."
      },
      {
        "title": "Switch placement detail",
        "summary": "Per-entrance switch placement derivation per [switching-rules#latch-side] (IET OSG App E §E1.4 — switch sits 200 mm past the latch frame on the latch side, INSIDE the room). SW01 at S main entrance, door_swing=inward_latch_right, door spans x∈[3500,4400], latch frame at x=4400, +200 mm to the right (latch side) → x=4600, y=200 (200 mm inside S wall edge at y=0). SW02 at N fire-exit, door_swing=outward_latch_left, door spans x∈[7000,7900], latch frame at x=7000, −200 mm to the left (latch side) → x=6800, y=7800 (200 mm inside N wall edge at y=8000). SW03 at W adjoining-room door, door_swing=inward_latch_left, door spans y∈[3000,3800], latch frame at y=3000, −200 mm down (latch side) → y=2800, x=200 (200 mm inside W wall edge at x=0). Each switch_side='latch'. height_aff_mm=1200 for all three within [1150, 1250] band."
      },
      {
        "title": "Circuit topology (INV-4 + INV-5 PASS)",
        "summary": "4 row circuits C-L01..C-L04, one per row. Each circuit's luminaire_ids share single row_index (0, 1, 2, 3 respectively) → no Z-pattern, INV-4 PASS. Homeruns all exit on W wall at row y_mm ∈ {300, 2767, 5233, 7700}. INV-5: 144 W per circuit ≤ 1104 W (6A 80% cap) — 13 % of headroom each."
      },
      {
        "title": "Assumptions",
        "summary": "UF + SHR_max from CIBSE LG7 §6.2 standard ontology defaults; engineer must confirm against manufacturer photometric file before issue. MF=0.80 assumes a 3-year cleaning cycle in a clean classroom. Reflectances 0.7/0.5/0.2 (white ceiling + light wall + mid-grey floor) standard CIBSE.",
        "decisions": [
          {
            "label": "Working plane 700 mm (student desk height)",
            "summary": "BS EN 12464-1:2021 Table 5.x classroom sets the task at student desk plane, conventionally 700 mm AFF in UK secondary schools (per spacing-rules#working-plane-defaults).",
            "rule": "Working plane = 700 for classroom per spacing-rules",
            "code_clause": "BS EN 12464-1:2021 § 5"
          },
          {
            "label": "UF = 0.62 (RI=1.5 next-lower band for actual RI=1.93)",
            "summary": "CIBSE LG7 §6.2 standard reflectance table 0.7/0.5/0.2 conservative selection (using table-key RI=2.0 with UF=0.67 would give achieved 482 lux instead of 446 lux; either choice PASSes INV-1).",
            "rule": "Standard CIBSE reflectance table; next-lower RI band",
            "code_clause": "CIBSE LG7 §6.2 + BS EN 12464-1:2021 §4.4"
          }
        ]
      },
      {
        "title": "v1.7 retrofit",
        "summary": "D5 retrofit (2026-06-04): both zones Z1 (perimeter daylight-linked) and Z2 (interior occupancy) receive purpose='task' (ZP-01 default) and em_target_lux=300 (BS EN 12464-1:2021 Table 5 education_classroom 300 lx entry — matches the v1.6.0 target byte-identical); all 16 luminaires receive mount_type='recessed' (MT-01 default — matches the 600×600 mm LED recessed panel description); per_zone_achieved[] populated from the room-uniform achieved_illuminance_lux=446 lx (the 4×4 grid lights both zones uniformly, no zone-specific lumen-method recalc). Engineering content unchanged. INV-1..INV-11 walk byte-identical to v1.6.0; only the new INV-13..INV-19 are added.",
        "decisions": [
          {
            "label": "Both zones get purpose='task' (NOT a desk-vs-aisle split)",
            "summary": "The classroom's Z1/Z2 boundary is a CONTROL-zone split (Z1 daylight-linked perimeter on the glazed S wall under Approved Doc L 2021 §6; Z2 occupancy-controlled interior), NOT a §4.2.2 visual-task-category split. The entire 10×8 m teaching footprint is one task area at student desk plane — inputs.anchor_fixtures carries no marked desk polygon or aisle polygon, and the four entrances (S main + N fire-exit + W adjoining-room + glazed S wall) frame the room rather than carving out a separate circulation strip. Honest disclosure: the plan-template split (desks → task, aisles/entry → circulation) collapses here because the classroom IS the task area — students at desks fill the room. An engineer-of-record adding a separate front-of-room teacher-demonstration strip OR a back-of-room cloakroom/storage zone would set those sub-zones to purpose='circulation' with em_target_lux=100 (BS EN 12464-1 Table 5 circulation entry) and leave the central student-desk area at purpose='task' / em_target_lux=300.",
            "rule": "ZP-01 backwards-compat default (whole room is one task area)",
            "code_clause": "BS EN 12464-1:2021 § 4.2.2.1"
          },
          {
            "label": "Default mount_type='recessed' (MT-01)",
            "summary": "All 16 luminaires are 600×600 mm LED recessed panels (per luminaire_type.description) — physically recessed into the ceiling-grid by definition. MT-01 default chosen; z_mm + suspension_length_mm omitted per the recessed convention (geometry inherits ceiling_height_mm=3000).",
            "rule": "MT-01 recessed default",
            "code_clause": "BS EN 60598-2 + mount-type-rules.yaml MT-01"
          }
        ]
      }
    ]
  },
  "invariants": [
    {
      "id": "INV-01",
      "passes": true,
      "severity": "high",
      "evidence": "Lumen method: N=16 LED_PANEL_600 × 4500 lm × UF=0.62 × MF=0.80 / 80 m² = achieved_illuminance_lux=446.4 lux ≥ target 300 lux (Rule 1 PASS). Lumen-method required N = (300×80)/(4500×0.62×0.80) = 24000/2232 = 10.75 → round UP to 11; engineer bumped to 16 for 4×4 grid symmetry + S/H margin. Per [spacing-rules#lumen-method-formula] + ontology LED_PANEL_600 UF table at RI=1.5 (next-lower band for actual RI=1.93), reflectances 0.7_0.5_0.2."
    },
    {
      "id": "INV-02",
      "passes": true,
      "severity": "high",
      "evidence": "S/H ratio: Hm=2300 mm, SHR_max=1.5 (LED_PANEL_600 ontology default), limit=3450 mm. 4 cols × 4 rows grid: S_x=(10000−600)/3=3133 mm ≤ 3450 PASS (91 % of limit); S_y=(8000−600)/3=2467 mm ≤ 3450 PASS (72 % of limit). Per [spacing-rules#shr-max-default] + CIBSE LG7 §6.2."
    },
    {
      "id": "INV-03",
      "passes": true,
      "severity": "high",
      "evidence": "Switch coverage: 3 entrances on 3 different walls (S main, N fire-exit, W adjoining-room) with distinct door_swing. controls_protocol=switched (NOT DALI) → INV-3 Rule 1: switches.length ≥ entrances.length → 3 ≥ 3 PASS. Per [switching-rules#latch-side] (IET OSG App E §E1.4) each switch sits 200 mm PAST the latch frame on the latch side: SW01 (4600, 200) — S latch at x=3500+900=4400, +200 right; SW02 (6800, 7800) — N latch at x=7000, −200 left; SW03 (200, 2800) — W latch at y=3000, −200 down. All at 1200 mm AFF within [1150, 1250] band per [switching-rules#height] (BS 7671 §553.1.1 + IET OSG App E §E1.4). All three switch_side='latch'. Rule 3 PASS."
    },
    {
      "id": "INV-04",
      "passes": true,
      "severity": "high",
      "evidence": "Circuit topology: 4 row circuits C-L01..C-L04 each feed exactly one row of 4 luminaires sharing single row_index (0, 1, 2, 3 respectively). max(row_indices) − min(row_indices) = 0 per circuit ≤ 1 → no Z-pattern, no diagonal jumps. homerun_endpoints all on W wall (x_mm=0) at row y_mm ∈ {300, 2767, 5233, 7700} — all four required keys (x_mm, y_mm, wall) present, wall ∈ {N,S,E,W}. Rule 4a + 4b PASS."
    },
    {
      "id": "INV-05",
      "passes": true,
      "severity": "high",
      "evidence": "Circuit load: each of C-L01..C-L04 has total_load_w=144 W = 4 × 36 W ≤ 0.8 × 6 A × 230 V = 1104 W (6A MCB limit). All four circuits PASS the 80% continuous-load cap per BS 7671:2018+A2:2022 §433.1.1 + IET OSG App A. 144 W is 13 % of headroom each — ample spare."
    },
    {
      "id": "INV-06",
      "passes": true,
      "severity": "high",
      "evidence": "Part L compliance: inputs.new_build=true (classroom, new-build secondary school) AND jurisdiction=england_wales triggers Part L 2021 §6 enforcement. (1) controls.part_l_assessed=true PASS. (2) controls.required=['occupancy','daylight_linking'] includes 'occupancy' PASS. (3) glazed_walls=['south'] non-empty AND controls.required includes 'daylight_linking' PASS. (4) controls.lamp_efficacy_lm_per_w=125 ≥ 95 PASS. All four sub-checks PASS. controls.part_l_compliant=true. Per Approved Doc L 2021 §6 + BS EN 15193-1:2017 §6."
    },
    {
      "id": "INV-07",
      "passes": true,
      "severity": "medium",
      "evidence": "Zone assignment: 16 luminaires reference {Z1, Z2}; 1:1 referential integrity (each luminaire to exactly one zone). Z1 perimeter has 4 luminaires (L01-L04 at y=300, within 1500 mm of S glazed wall per controls.perimeter_zones[{wall:S, depth_mm:1500}]). Z2 interior has 12 luminaires (L05-L16, rows 1-3). inputs.glazed_walls=['south'] non-empty AND Z1.zone_type='perimeter' AND Z1 luminaires within 6m of S wall — Rule 3 perimeter consistency PASS per [switching-rules#perimeter-circuit] iff-clause. Zone control protocols match zone_type: Z1=daylight_linked (perimeter), Z2=occupancy (interior). Rule 7 PASS per [control-rules#part-l-daylight]."
    },
    {
      "id": "INV-08",
      "passes": true,
      "severity": "medium",
      "evidence": "selection_source.photometric_source='ontology_default'; citation='CIBSE LG7 §6.2 (typical recessed LED panel UF + SHR_max) + BS EN 12464-1:2021 §4.4 (LLMF maintenance categories)' — matches ontology LED_PANEL_600.photometric._citation exactly. No inputs.photometric_override supplied; generator fell back to ontology defaults. Rule 8 PASS per ontology._verification_status=engineer_typical_C2."
    },
    {
      "id": "INV-09",
      "passes": true,
      "severity": "medium",
      "evidence": "drafting_furniture present with all 4 required blocks (title_block + scale_bar + dimensions[2] + luminaire_schedule). All annotations declare font_family='Arial' + explicit font_size_pt ∈ {8, 10}. No {{placeholder}} substrings in any text field. dimensions.length=2 ≥ 2 minimum. Rule 9 PASS."
    },
    {
      "id": "INV-10",
      "passes": true,
      "severity": "high",
      "evidence": "Schema validation PASSED (precondition: golden CI gate). All top-level required fields populated: drawing_type='lighting_layout', version='1.4.0', room (incl. room_type='classroom' enum), calculation_summary (target+compliant+non_compliance_flags+assumptions), rationale (chat_summary 40-500 + sections ≥1), invariants (10 entries INV-01..INV-10). Mode=full_drawing — full_drawing required-fields all present: luminaire_type, luminaires (16), switches (3), circuits (4), controls, drawing_notes (8), zones (2), drafting_furniture, selection_source. non_compliance_flags=[] (vacuously valid). controls.part_l_compliant=true so Rule 3 cross-check trivially PASS. Rule 10 PASS."
    },
    {
      "id": "INV-11",
      "passes": true,
      "severity": "high",
      "evidence": "Photometric cascade resolved: consumed_intents.photometric_grid sourced from cascade-uk-multi-entrance-classroom/intent-out.json. payload.task_area_compliant=true; payload.achieved_avg_illuminance_lux=482 vs target=300 (sub-check 3 PASS, 161% — classroom over-spec acceptable for visual-task strain headroom); 0 non_compliance_flags cascaded to lighting-layout calculation_summary with _cascaded_from=photometric-analysis attribution (sub-check 4 PASS, vacuously). Cascade per skill.manifest.json consumes_intents trigger 'mode == full_drawing'."
    },
    {
      "id": "INV-13",
      "passes": true,
      "severity": "high",
      "evidence": "Zone purpose required + valid. Zones inspected: 2. Per-zone purpose: Z1: purpose=task, em_target_lux=300; Z2: purpose=task, em_target_lux=300. Orphan-surrounding check: pass (no surrounding zones present, so check vacuous). All zones declare purpose ∈ {task, surrounding, background, circulation}. INV-13 PASS. Citation: BS EN 12464-1:2021 §4.2.2.1 (task area) + area-definitions.json §4.2.2.1 + zone-purpose-rules.yaml ZP-01."
    },
    {
      "id": "INV-14",
      "passes": true,
      "severity": "high",
      "evidence": "Surrounding ratio compliance. Surrounding zones inspected: 0. No zones declare purpose='surrounding' — INV-14 vacuous PASS per validator §INV-14 vacuous condition. The Z1/Z2 split is a control-zone split (daylight vs occupancy), not a §4.2.2.2 task-vs-surrounding split. Citation: BS EN 12464-1:2021 §4.2.2.2 + Table 6 (area-definitions.json table_6_ratio_rules.task_to_surrounding)."
    },
    {
      "id": "INV-15",
      "passes": true,
      "severity": "high",
      "evidence": "Background floor. Background zones inspected: 0. No zones declare purpose='background' — INV-15 vacuous PASS per validator §INV-15 vacuous condition. Citation: BS EN 12464-1:2021 §4.2.2.3 + Table 6 (area-definitions.json table_6_ratio_rules.task_to_background)."
    },
    {
      "id": "INV-16",
      "passes": true,
      "severity": "high",
      "evidence": "mount_type ↔ z_mm/suspension consistency. Luminaires inspected: 16. Pendant geometry checks: 0 pendant luminaires. Suspended geometry checks: 0 suspended luminaires. Recessed/surface/track: 16 luminaires (all 16 LED_PANEL_600 panels are mount_type='recessed'), z_mm omitted per MT-01 convention (recessed inherits ceiling_height_mm=3000). INV-16 vacuous PASS — no pendant/suspended geometry to verify. Citation: BS EN 60598-2-1 + mount-type-rules.yaml MT-01."
    },
    {
      "id": "INV-17",
      "passes": true,
      "severity": "high",
      "evidence": "Ceiling clearance + working-plane floor. Working plane reference: 700 mm AFF. Per-luminaire floor check: all 16 luminaires are recessed; z_mm not declared and inherits ceiling_height_mm=3000 per MT-01 convention. Inherited z=3000 > working_plane=700 (clearance=2300 mm = hm_mm). Per-luminaire ceiling clearance: recessed luminaires are physically inset into ceiling, suspension_length_mm=0 implied; sum=3000 ≤ ceiling=3000 PASS. INV-17 PASS — no luminaire below task plane, no luminaire exceeds ceiling. Citation: BS EN 12464-1:2021 §4.4 + BS EN 60598-2 + MT-04."
    },
    {
      "id": "INV-18",
      "passes": true,
      "severity": "medium",
      "evidence": "hm_mm derivation consistency. Room hm_mm recorded: 2300 mm. Lowest pendant/suspended z_mm: N/A (no pendant/suspended — all 16 luminaires recessed). Recessed branch: expected hm_mm = ceiling_height_mm − working_plane_mm = 3000 − 700 = 2300 mm. Drift: |2300 − 2300| = 0 mm, tolerance ±50 mm. INV-18 PASS. Citation: BS EN 12464-1:2021 §4.4 + repo derivation convention."
    },
    {
      "id": "INV-19",
      "passes": true,
      "severity": "high",
      "evidence": "Per-zone achievement. Zones inspected: 2. Per-zone achievement: Z1 (task): target=300, achieved=446, gap=-146, gap_pct=-48.7%, ratio_compliance=pass, severity=none (achieved ≥ target). Z2 (task): target=300, achieved=446, gap=-146, gap_pct=-48.7%, ratio_compliance=pass, severity=none (achieved ≥ target). The 4×4 grid lights both zones uniformly — no zone-specific lumen-method recalc; both rows of per_zone_achieved[] inherit the room-averaged 446 lx. Aggregate: 2 PASS, 0 marginal, 0 MEDIUM, 0 HIGH. INV-19 PASS. Citation: BS EN 12464-1:2021 §4.1 + Table 5 (education_classroom 300 lx entry)."
    }
  ],
  "consumed_intents": {
    "photometric_grid": {
      "intent_version": "1.0.0",
      "source_path": "electrical/photometric-analysis/examples/cascade-uk-multi-entrance-classroom/intent-out.json",
      "payload": {
        "achieved_avg_illuminance_lux": 482,
        "achieved_min_illuminance_lux": 380,
        "achieved_uniformity_u0": 0.79,
        "ugr_max": 17.8,
        "ugr_target": 19,
        "uniformity_target": 0.6,
        "target_illuminance_lux": 300,
        "task_area_compliant": true,
        "grid_point_count": 99,
        "non_compliance_flags": [],
        "ies_source_summary": {
          "all_verified": false,
          "verification_status_lowest": "synthetic_reference_C3"
        }
      }
    }
  },
  "drafting_furniture": {
    "title_block": {
      "project_name": "UK secondary-school classroom — D3.C.2 multi-entrance PASS demo",
      "drawing_number": "EL-D3-DEMO-002",
      "revision": "A",
      "date": "2026-05-28",
      "scale": "1:50",
      "sheet_size": "A3",
      "font_family": "Arial",
      "font_size_pt": 10
    },
    "scale_bar": {
      "origin_x_mm": 7500,
      "origin_y_mm": 8500,
      "total_length_mm": 2000,
      "tick_interval_mm": 500,
      "font_family": "Arial",
      "font_size_pt": 8
    },
    "dimensions": [
      {
        "axis": "horizontal",
        "start_x_mm": 0,
        "start_y_mm": -300,
        "end_x_mm": 10000,
        "end_y_mm": -300,
        "text": "10000 mm",
        "font_family": "Arial",
        "font_size_pt": 10
      },
      {
        "axis": "vertical",
        "start_x_mm": -300,
        "start_y_mm": 0,
        "end_x_mm": -300,
        "end_y_mm": 8000,
        "text": "8000 mm",
        "font_family": "Arial",
        "font_size_pt": 10
      }
    ],
    "luminaire_schedule": {
      "columns": ["Ref", "Manufacturer", "Lumens", "Wattage", "Count"],
      "rows": [["LED_PANEL_600", "Generic", "4500", "36W", "16"]],
      "font_family": "Arial",
      "font_size_pt": 8
    }
  },
  "mode": "full_drawing"
}
