{
  "drawing_type": "photometric_analysis",
  "version": "1.0.0",
  "mode": "full_analysis",
  "_note": "Cascade retrofit of lighting-layout/examples/warehouse-highbay. 32 HIGHBAY (22000 lm each, 8 m mount) on 4×8 grid in a 30×20 m industrial warehouse. Working plane = floor (warehouse picking). All 9 INVs PASS against warehouse target 200 lux + U₀ 0.4 + UGR 25. 10-sample slice from the 600-point grid (largest grid in Wave 1 — 30×20 = 600 points at 1000 mm clamped spacing).",
  "room": {
    "length_mm": 30000,
    "width_mm": 20000,
    "area_m2": 600,
    "ceiling_height_mm": 8500,
    "working_plane_mm": 0,
    "room_type": "warehouse"
  },
  "consumed_intents": {
    "lighting_layout": {
      "intent_version": "1.0.0",
      "source_path": "electrical/lighting-layout/examples/warehouse-highbay/intent-out.json",
      "consumed_summary": {
        "room_length_mm": 30000,
        "room_width_mm": 20000,
        "luminaire_count": 32,
        "luminaire_types": ["HIGHBAY", "EMERGENCY"],
        "_layout_note": "32 HIGHBAY in 4 rows × 8 cols (x ∈ {1500, 5500, 9000, 12500, 16000, 19500, 23000, 28500} approx, y ∈ {1500, 7500, 12500, 18500} approx) — main illuminance source. 12 EMERGENCY in 3×4 grid (rows y=5000/10000/15000; cols x=3750/11250/18750/26250) — modelled separately under emergency-mode (BS 5266-1) not in the main task-area calc. Note: upstream intent-out luminaire_summary.luminaire_count=20 is stale (legacy v1.0); the actual layout in upstream output.json carries 32 luminaires — photometric-analysis uses the actual 32-luminaire layout. Engineer-of-record reconciles upstream intent_summary in retrofit D.2."
      }
    }
  },
  "photometric_inputs": {
    "ies_files": [
      {
        "luminaire_type": "HIGHBAY",
        "path": "shared/photometric/ies/HIGHBAY.ies",
        "_source": "Synthetic industrial highbay LED, 22000lm, 4000K, narrow-beam reflector (~50° beam) mounted at 8m per CIBSE LG12 industrial warehouse design. verification_status: synthetic_reference_C3 — generated by scripts/generate_reference_ies.py. Engineer must substitute project IES.",
        "verification_status": "synthetic_reference_C3",
        "parsed_summary": {
          "total_lumens": 22000,
          "max_intensity_cd": 9800,
          "beam_angle_deg": 50,
          "ies_test_distance_m": 25
        }
      },
      {
        "luminaire_type": "EMERGENCY",
        "path": "shared/photometric/ies/EMERGENCY.ies",
        "_source": "Synthetic emergency luminaire, 300lm, 6500K cool white, wide-beam wall-pack-style for anti-panic open-area coverage per BS 5266-1:2016 §5.3. verification_status: synthetic_reference_C3 — runtime emergency-mode flag treats this fixture separately from main calc; the main illuminance calc uses HIGHBAY only.",
        "verification_status": "synthetic_reference_C3",
        "parsed_summary": {
          "total_lumens": 300,
          "max_intensity_cd": 95,
          "beam_angle_deg": 120,
          "ies_test_distance_m": 25
        }
      }
    ],
    "grid_metadata": {
      "task_area_bounds": {"x_min_mm": 500, "y_min_mm": 500, "x_max_mm": 29500, "y_max_mm": 19500},
      "grid_spacing_mm": 1000,
      "grid_spacing_formula": "BS EN 12464-1:2021 §6.2 adaptive: p = 0.2 × 5^log₁₀(d) clamped [50, 1000] mm; for d=29.0m task area: p ≈ 0.2 × 5^1.462 × 1000 ≈ 2105 mm → CLAMPED to maximum 1000 mm. Grid fitted to task area: 30 cols × 20 rows = 600 points (x-step 1000, y-step 1000 fit 29000×19000 task-area extent across 29×19 intervals).",
      "point_count": 600
    },
    "reflectances": {
      "ceiling": 0.3,
      "wall": 0.3,
      "floor": 0.2,
      "_source": "Industrial warehouse low-reflectance per upstream assumptions[0]: steel deck ceiling (0.3) + painted block walls (0.3) + concrete floor (0.2). CIBSE LG12."
    }
  },
  "calculation_summary": {
    "target_illuminance_lux": 200,
    "uniformity_u0_target": 0.4,
    "ugr_limit": 25,
    "achieved_avg_illuminance_lux": 452,
    "achieved_min_illuminance_lux": 298,
    "achieved_max_illuminance_lux": 632,
    "achieved_uniformity_u0": 0.66,
    "max_ugr_across_view_positions": 22.1,
    "compliant": true,
    "non_compliance_flags": [],
    "tool_call_pending": false,
    "_calc_tool": "calc.lumen_grid_solver",
    "_calc_engine_version": "calc.lumen_grid_solver 1.0"
  },
  "illuminance_grid": [
    {"x_mm": 500, "y_mm": 500, "illuminance_lux": 305.4},
    {"x_mm": 1500, "y_mm": 1500, "illuminance_lux": 614.2},
    {"x_mm": 15000, "y_mm": 500, "illuminance_lux": 412.7},
    {"x_mm": 29500, "y_mm": 500, "illuminance_lux": 298.1},
    {"x_mm": 5500, "y_mm": 10000, "illuminance_lux": 372.5},
    {"x_mm": 15000, "y_mm": 10000, "illuminance_lux": 458.6},
    {"x_mm": 23000, "y_mm": 10000, "illuminance_lux": 401.9},
    {"x_mm": 500, "y_mm": 19500, "illuminance_lux": 312.3},
    {"x_mm": 15000, "y_mm": 19500, "illuminance_lux": 426.8},
    {"x_mm": 29500, "y_mm": 19500, "illuminance_lux": 301.5}
  ],
  "ugr_results": [
    {"label": "auto_N_wall", "position": {"x_mm": 15000, "y_mm": 18500, "height_mm": 1200}, "azimuth_deg": 180, "ugr_value": 21.4, "_source": "cie_117_default"},
    {"label": "auto_S_wall", "position": {"x_mm": 15000, "y_mm": 1500, "height_mm": 1200}, "azimuth_deg": 0,   "ugr_value": 22.1, "_source": "cie_117_default"},
    {"label": "auto_E_wall", "position": {"x_mm": 28500, "y_mm": 10000, "height_mm": 1200}, "azimuth_deg": 270, "ugr_value": 20.8, "_source": "cie_117_default"},
    {"label": "auto_W_wall", "position": {"x_mm": 1500, "y_mm": 10000, "height_mm": 1200}, "azimuth_deg": 90,  "ugr_value": 21.2, "_source": "cie_117_default"}
  ],
  "rationale": {
    "chat_summary": "Cascade retrofit of lighting-layout warehouse-highbay. 32 HIGHBAY (22000 lm, 8 m mount) on 4×8 grid produce achieved_avg 452 lux (over-design to 226% of 200 target reflecting upstream's over-spec); achieved_min 298 lux ≥ 140 (0.7×200); U₀ 0.66 ≥ 0.4 warehouse target; max UGR 22.1 ≤ 25 warehouse limit. All 9 INVs PASS. Verifies the warehouse_u0_target=0.4 row from BS EN 12464-1 Table 5.3.",
    "sections": [
      {"title": "Cascade context", "summary": "Consumes electrical/lighting-layout/examples/warehouse-highbay/intent-out.json. The upstream is over-specified vs the 200 lux warehouse target — engineer chose 32 highbays at 22000 lm for redundancy, future-proofing against rack reconfig, and BS EN 1837 visual-safety margin in mixed-pedestrian-forklift areas. Photometric-analysis verifies the over-spec layout passes per-point + UGR; the engineer may downsize at the validator stage if energy is a concern (Part L applies only on new-build / major-refurb)."},
      {"title": "Grid resolution derivation", "summary": "Task area 29×19 m after 500mm border. d=29m; corrected §6.2 formula p ≈ 0.2 × 5^1.462 × 1000 ≈ 2105 mm — CLAMPED to the [grid-spacing-rules#adaptive-formula] maximum 1000 mm. 30×20 = 600 grid points (x-step 1000, y-step 1000). This is the largest grid in Wave 1 and demonstrates the formula's clamp behaviour at large room scales."},
      {"title": "Per-point illuminance", "summary": "achieved_avg 452 lux (226% of 200 target — over-spec per upstream design intent). achieved_min 298 lux at the SE corner (29500, 500); the 4×8 highbay grid produces moderate scalloping (max 632 / min 298 ≈ 2.1× ratio). U₀ 0.66 — typical for industrial highbays at 8 m mount with 7-m grid spacing; the narrow 50° beam concentrates flux beneath each fixture and falls off between rows. Warehouse U₀ target 0.4 met with 0.26 margin."},
      {"title": "UGR per CIE 117", "summary": "Max UGR 22.1 (auto_S_wall observer) ≤ 25 warehouse limit per BS EN 12464-1 Table 5.3 row 5.34 warehouse. Highbays at 8 m mount produce noticeable glare from low observer angles — the 25 warehouse limit (vs 19 office limit) deliberately permits this. Margin 2.9 over limit."},
      {"title": "Emergency lighting modelled separately", "summary": "12 EMERGENCY luminaires in 3×4 grid (BS 5266-1:2016 §5.3 anti-panic open area >60 m²) are NOT included in the main achieved_avg calc — emergency mode is a separate compliance regime under BS 5266-1, not BS EN 12464-1. The ies_files[1] EMERGENCY entry is carried in this IR for runtime emergency-mode cross-checking but the lumen_grid_solver main calc uses HIGHBAY only. emergency-lighting skill (future sprint) will consume the same intent."},
      {"title": "Working plane = floor", "summary": "warehouse_type sets working_plane_mm=0 (floor level) per BS EN 12464-1 Table 5.3 row 5.34 — warehouse activity is picking + forklift navigation at floor level, not at desk height. This differs from office (working_plane 750 mm) and reception (working_plane 750 mm). The achieved values are computed at the floor plane accordingly."},
      {"title": "Honest disclosures", "summary": "Upstream intent-out luminaire_summary.luminaire_count=20 is stale (legacy v1.0) — the upstream output.json carries 32 luminaires which is what this cascade consumed. Engineer-of-record must reconcile upstream intent_summary in D.2 retrofit. IES files synthetic_reference_C3 (LG12 typical highbay archetype + BS 5266-1 emergency archetype); engineer-of-record substitutes project IES before design freeze."}
    ]
  },
  "invariants": [
    {"id": "INV-01", "passes": true, "severity": "high", "evidence": "Achieved min 298 lux ≥ 0.7 × target 200 = 140 lux per BS EN 12464-1 Table 5.3 + §4.4. Cold point at SE corner (29500, 500); 158 lux margin over threshold (over-spec by upstream design)."},
    {"id": "INV-02", "passes": true, "severity": "high", "evidence": "Achieved U₀ = 298/452 = 0.659 ≥ 0.4 warehouse target per [ugr-rules#per-room-type-limits]. Narrow-beam highbay scalloping (max/min 2.1×) still well within the relaxed warehouse U₀ tolerance."},
    {"id": "INV-03", "passes": true, "severity": "high", "evidence": "Max UGR 22.1 (auto_S_wall observer at (15000, 1500)) ≤ 25 warehouse limit per BS EN 12464-1 Table 5.3 row 5.34. Highbay glare at 8 m mount within the relaxed warehouse UGR tolerance; 2.9 margin."},
    {"id": "INV-04", "passes": true, "severity": "high", "evidence": "2 distinct luminaire_types in upstream consumed_summary (HIGHBAY + EMERGENCY); 2 ies_files[] entries match; LM-63 parser returns HIGHBAY total_lumens=22000 + max_intensity_cd=9800 + beam_angle_deg=50; EMERGENCY total_lumens=300 + max_intensity_cd=95 + beam_angle_deg=120."},
    {"id": "INV-05", "passes": true, "severity": "high", "evidence": "grid_spacing_mm=1000 — formula output p ≈ 2105 mm correctly clamped to the [grid-spacing-rules#adaptive-formula] maximum 1000 mm per BS EN 12464-1 §6.2. The clamp is invoked at d > ~11 m task area — this is the canonical demonstration of the clamp behaviour."},
    {"id": "INV-06", "passes": true, "severity": "high", "evidence": "illuminance_grid.length (full runtime emission) = point_count=600. 10-sample slice in this IR; every (x_mm, y_mm) inside task_area_bounds [500,29500]×[500,19500]. No duplicate coordinates."},
    {"id": "INV-07", "passes": true, "severity": "medium", "evidence": "4 ugr_results entries with _source=cie_117_default (N, S, E, W wall-facing per [ugr-rules#default-observer-positions], positions scaled to 30×20 m room). No engineer overrides supplied."},
    {"id": "INV-08", "passes": true, "severity": "medium", "evidence": "Both ies_files[]._source ≥ 40 chars (HIGHBAY 218, EMERGENCY 251); verification_status=synthetic_reference_C3 for both, in enum per [ies-provenance-rules#verification-status-enum]."},
    {"id": "INV-09", "passes": true, "severity": "high", "evidence": "tool_call_pending=false; _calc_tool='calc.lumen_grid_solver'; _calc_engine_version='calc.lumen_grid_solver 1.0'. Runtime cascade completed successfully."}
  ]
}
