{
  "drawing_type": "photometric_analysis",
  "version": "1.0.0",
  "mode": "full_analysis",
  "_note": "Synthetic example demonstrating U₀ failure mode. 16 LED_PANEL_600 panels clustered in central 4.5×4.5 m of a 10×8 m room; perimeter rows missing. INV-01 + INV-02 FAIL HIGH; INV-03..09 PASS. 10-sample slice from the 99-point grid; full grid emitted by runtime calc.lumen_grid_solver. Lumen-method-alone trap: room-average 478 lux is within 5% of 500 target, but spatial distribution catastrophically fails per-point + U₀.",
  "room": {
    "length_mm": 10000,
    "width_mm": 8000,
    "area_m2": 80,
    "ceiling_height_mm": 2700,
    "working_plane_mm": 750,
    "room_type": "open_plan_office"
  },
  "consumed_intents": {
    "lighting_layout": {
      "intent_version": "1.0.0",
      "source_path": "electrical/photometric-analysis/examples/uk-office-uniformity-fail-perimeter-cold-spots/synthetic-upstream-intent.json",
      "consumed_summary": {
        "room_length_mm": 10000,
        "room_width_mm": 8000,
        "luminaire_count": 16,
        "luminaire_types": ["LED_PANEL_600"],
        "_layout_note": "16 panels clustered at (x, y) ∈ {2500, 4000, 5500, 7000} × {2500, 4000, 5500, 7000} — central 4.5×4.5 m area; perimeter 2 m strips on all 4 sides lack any luminaires (this is the spatial-distribution defect under test)"
      }
    }
  },
  "photometric_inputs": {
    "ies_files": [
      {
        "luminaire_type": "LED_PANEL_600",
        "path": "shared/photometric/ies/LED_PANEL_600.ies",
        "_source": "Synthetic 600x600mm recessed LED panel, 6000lm, 4000K, opal diffuser. verification_status: synthetic_reference_C3 — generated by scripts/generate_reference_ies.py. Used to demonstrate U₀ failure mode from clustered-grid spatial distribution that lumen-method INV-1 alone misses.",
        "verification_status": "synthetic_reference_C3",
        "parsed_summary": {
          "total_lumens": 6000,
          "max_intensity_cd": 1850,
          "beam_angle_deg": 110,
          "ies_test_distance_m": 25
        }
      }
    ],
    "grid_metadata": {
      "task_area_bounds": {"x_min_mm": 500, "y_min_mm": 500, "x_max_mm": 9500, "y_max_mm": 7500},
      "grid_spacing_mm": 900,
      "grid_spacing_formula": "BS EN 12464-1:2021 §6.2 adaptive: p = 0.2 × 5^log₁₀(d) clamped [50, 1000] mm; for d=9.0m task area: p ≈ 0.2 × 5^0.954 × 1000 ≈ 922 mm → snapped to nominal 900 mm. Grid fitted to task area: 11 cols × 9 rows = 99 points (x-step 900, y-step 875 to fit 7000mm y-extent exactly).",
      "point_count": 99
    },
    "reflectances": {
      "ceiling": 0.7,
      "wall": 0.5,
      "floor": 0.2,
      "_source": "Default open_plan_office reflectances per CIBSE LG7 §6.2 clean office (0.7/0.5/0.2)"
    }
  },
  "calculation_summary": {
    "target_illuminance_lux": 500,
    "uniformity_u0_target": 0.6,
    "ugr_limit": 19,
    "achieved_avg_illuminance_lux": 478,
    "achieved_min_illuminance_lux": 150,
    "achieved_max_illuminance_lux": 908,
    "achieved_uniformity_u0": 0.31,
    "max_ugr_across_view_positions": 17.6,
    "compliant": false,
    "non_compliance_flags": [
      {
        "message": "Achieved min illuminance 150 lux at SE corner (8600, 7500) fails BS EN 12464-1 §4.4 requirement: per-point min must be ≥ 0.7 × target 500 = 350 lux. Spatial cause: 16 panels are clustered in central 4.5×4.5 m area; perimeter 2 m strip is unlit. Recommend redistributing panels into a uniform 4×5 grid (matching D3 canonical) OR adding 4 perimeter panels to break up the cold-corner deficit.",
        "reference": "BS EN 12464-1:2021 §4.4 + Table 5.3 row 5.34 open_plan_office",
        "severity": "critical"
      },
      {
        "message": "Achieved uniformity U₀ = 150/478 = 0.31 fails the 0.6 open_plan_office target per BS EN 12464-1 §4.4. The cluster-and-perimeter-cold-spot pattern produces 6× ratio between max (908 lux at cluster centre) and min (150 lux at corners). Engineer-of-record must redistribute luminaires before the lighting-layout can pass full_drawing sign-off.",
        "reference": "BS EN 12464-1:2021 §4.4 uniformity requirement + Table 5.3 row 5.34",
        "severity": "critical"
      }
    ],
    "tool_call_pending": false,
    "_calc_tool": "calc.lumen_grid_solver",
    "_calc_engine_version": "calc.lumen_grid_solver 1.0"
  },
  "illuminance_grid": [
    {"x_mm": 500, "y_mm": 500, "illuminance_lux": 168.5},
    {"x_mm": 500, "y_mm": 4000, "illuminance_lux": 295.2},
    {"x_mm": 500, "y_mm": 7500, "illuminance_lux": 152.8},
    {"x_mm": 5000, "y_mm": 500, "illuminance_lux": 412.1},
    {"x_mm": 5000, "y_mm": 4000, "illuminance_lux": 908.4},
    {"x_mm": 5000, "y_mm": 7500, "illuminance_lux": 398.7},
    {"x_mm": 9500, "y_mm": 500, "illuminance_lux": 162.3},
    {"x_mm": 9500, "y_mm": 4000, "illuminance_lux": 287.9},
    {"x_mm": 9500, "y_mm": 7500, "illuminance_lux": 150.1},
    {"x_mm": 4100, "y_mm": 4000, "illuminance_lux": 862.5}
  ],
  "ugr_results": [
    {"label": "auto_N_wall", "position": {"x_mm": 5000, "y_mm": 6500, "height_mm": 1200}, "azimuth_deg": 180, "ugr_value": 17.2, "_source": "cie_117_default"},
    {"label": "auto_S_wall", "position": {"x_mm": 5000, "y_mm": 1500, "height_mm": 1200}, "azimuth_deg": 0,   "ugr_value": 17.6, "_source": "cie_117_default"},
    {"label": "auto_E_wall", "position": {"x_mm": 8500, "y_mm": 4000, "height_mm": 1200}, "azimuth_deg": 270, "ugr_value": 16.8, "_source": "cie_117_default"},
    {"label": "auto_W_wall", "position": {"x_mm": 1500, "y_mm": 4000, "height_mm": 1200}, "azimuth_deg": 90,  "ugr_value": 16.9, "_source": "cie_117_default"}
  ],
  "rationale": {
    "chat_summary": "Synthetic U₀ failure demo: 16 LED_PANEL_600 clustered in central 4.5×4.5 m of 10×8 m office. achieved_avg 478 lux (4% below 500 target — already a marginal lumen-method result), but min 150 lux at corners fails BS EN 12464-1 §4.4 per-point 0.7× threshold (350 needed) and U₀ 0.31 fails the 0.6 office target. INV-01 + INV-02 FAIL HIGH. Demonstrates the spatial-distribution failure mode lumen-method alone cannot detect; photometric-analysis catches it structurally. UGR still PASSes (clustering doesn't drive glare disproportionately).",
    "sections": [
      {"title": "Cascade context", "summary": "Consumes synthetic upstream lighting-layout intent (./synthetic-upstream-intent.json) — not a real lighting-layout example; constructed to exercise the U₀-FAIL path of INV-01 + INV-02. Demonstrates how photometric-analysis structurally catches what room-average lumen-method INV-1 misses."},
      {"title": "Grid resolution derivation", "summary": "Same 9×7 m task area as Example 1. d=9m; §6.2 corrected formula p ≈ 922 mm → 900 mm. 11×9 = 99 grid points. The grid is uniform; the failure is in the LUMINAIRE placement (clustered), not the evaluation grid."},
      {"title": "Per-point illuminance", "summary": "achieved_avg 478 lux (-4% vs 500 target — slim margin even at avg level). achieved_min 150 lux at corners NW/NE/SE/SW (4 corners equally cold due to clustering symmetry). achieved_max 908 lux at room centre (under 4 panels). 6× ratio between hot centre and cold corners is the classic clustered-grid signature."},
      {"title": "UGR per CIE 117", "summary": "Max UGR 17.6 (auto_S_wall) ≤ 19 office limit; INV-03 PASS. Clustering DOESN'T drive glare disproportionately — UGR depends on luminaire-to-eye geometry per CIE 117, and the perimeter observers still see roughly the same set of luminaires from similar angles. UGR is uniformity-blind."},
      {"title": "Engineering signal", "summary": "Engineer-of-record sees task_area_compliant=false propagated upstream to lighting-layout INV-11; D-1 reviewer flag (D-1 BS EN 12464-1 §4.4 per-point failure) fires. Required action: redistribute the 16 panels into a uniform 4×5 or 4×4 grid covering the full task area, OR add 4 perimeter panels to break the cold-corner deficit. After re-run, photometric-analysis emits task_area_compliant=true."},
      {"title": "Honest disclosure", "summary": "Synthetic upstream intent + synthetic IES file; this example is a skill self-test demonstration of the U₀-FAIL path, not a real-project case. The intent shape mirrors the real lighting-layout intent contract; the clustered layout is the contrived defect under test."}
    ]
  },
  "invariants": [
    {"id": "INV-01", "passes": false, "severity": "high", "evidence": "Achieved min 150 lux at SE corner (8600, 7500) < 0.7 × target 500 = 350 lux. FAIL by 200 lux (57% deficit). Per BS EN 12464-1 §4.4 + Table 5.3 row 5.34 open_plan_office. Lumen-method INV-1 would not have caught this (avg 478 is within tolerance band of 500 target)."},
    {"id": "INV-02", "passes": false, "severity": "high", "evidence": "Achieved U₀ = 150/478 = 0.314 < 0.6 office target per [ugr-rules#per-room-type-limits] open_plan_office. FAIL by 0.286 (48% deficit). The clustered-grid spatial distribution produces 6× max-to-min ratio (908 at centre vs 150 at corners) — far worse than typical 4× ratio that a uniform grid produces."},
    {"id": "INV-03", "passes": true, "severity": "high", "evidence": "Max UGR 17.6 (auto_S_wall observer at (5000, 1500)) ≤ 19 office limit per BS EN 12464-1 Table 5.3 row 5.34. UGR is geometry-driven (observer-to-luminaire angles) not distribution-driven; clustering doesn't break UGR even when it breaks U₀."},
    {"id": "INV-04", "passes": true, "severity": "high", "evidence": "1 distinct luminaire_type (LED_PANEL_600) in upstream synthetic intent consumed_summary; 1 ies_files[] entry matches; LM-63 parser returns total_lumens=6000 + max_intensity_cd=1850."},
    {"id": "INV-05", "passes": true, "severity": "high", "evidence": "grid_spacing_mm=900 matches BS EN 12464-1 §6.2 formula output p ≈ 922 mm within ±50 mm tolerance. d=9.0m task area (unchanged from Example 1; the grid is a function of room geometry, not luminaire placement)."},
    {"id": "INV-06", "passes": true, "severity": "high", "evidence": "illuminance_grid.length (full runtime emission) = point_count=99. 10-sample slice in this IR; every (x_mm, y_mm) inside task_area_bounds [500,9500]×[500,7500]. No duplicate coordinates."},
    {"id": "INV-07", "passes": true, "severity": "medium", "evidence": "4 ugr_results entries with _source=cie_117_default (N, S, E, W wall-facing per [ugr-rules#default-observer-positions]). No engineer overrides supplied."},
    {"id": "INV-08", "passes": true, "severity": "medium", "evidence": "ies_files[0]._source length=278 chars ≥ 40 minimum; verification_status=synthetic_reference_C3 in enum per [ies-provenance-rules#verification-status-enum]."},
    {"id": "INV-09", "passes": true, "severity": "high", "evidence": "tool_call_pending=false; _calc_tool='calc.lumen_grid_solver'; _calc_engine_version='calc.lumen_grid_solver 1.0'. Runtime cascade completed successfully — the calc ran; the result is non-compliant by design."}
  ]
}
