{
  "drawing_type": "small_power_layout",
  "version": "1.0.0",
  "meta": {
    "project_id": "ke-nairobi-office-eg01",
    "skill_version": "1.0.0",
    "produced_at": "2026-05-19T00:00:00Z",
    "consumed_intents": []
  },
  "jurisdiction": "KE",
  "supply_origin": {
    "voltage_v": 415,
    "phase_arrangement": "TPN_plus_E",
    "system_type": "TN-S",
    "ze_declared_ohm": 0.45,
    "psc_declared_ka": 9.0
  },
  "parent_db": {
    "designation": "DB-OFFICE-01",
    "pfc_at_busbar_ka": 9.0
  },
  "circuits": [
    {
      "circuit_id": "C01",
      "designation": "Workstations 1-2 + reception radial (BS 1363 sockets)",
      "topology": "radial",
      "ocpd": {
        "rating_a": 20,
        "type": "MCB",
        "curve": "B",
        "rcd_type": "A",
        "rcd_sensitivity_ma": 30,
        "breaking_capacity_ka": 9.0
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm² T+E",
        "cores": 3,
        "length_m_total": 18.0,
        "material": "copper",
        "insulation": "PVC_70"
      },
      "rcd_posture": "type_a_30ma_per_§411_3_3",
      "tool_call_pending_for_zs_verification": true,
      "estimated_max_load_kw": 1.8,
      "diversified_max_load_a": 5.5,
      "rooms_covered": ["workstation-1", "workstation-2", "reception"]
    },
    {
      "circuit_id": "C02",
      "designation": "Workstations 3-4 radial (BS 1363 sockets)",
      "topology": "radial",
      "ocpd": {
        "rating_a": 20,
        "type": "MCB",
        "curve": "B",
        "rcd_type": "A",
        "rcd_sensitivity_ma": 30,
        "breaking_capacity_ka": 9.0
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm² T+E",
        "cores": 3,
        "length_m_total": 14.0,
        "material": "copper",
        "insulation": "PVC_70"
      },
      "rcd_posture": "type_a_30ma_per_§411_3_3",
      "tool_call_pending_for_zs_verification": true,
      "estimated_max_load_kw": 1.0,
      "diversified_max_load_a": 3.5,
      "rooms_covered": ["workstation-3", "workstation-4"]
    },
    {
      "circuit_id": "C03",
      "designation": "Kitchenette radial (BS 1363 worktop sockets + FCU for fridge)",
      "topology": "radial",
      "ocpd": {
        "rating_a": 20,
        "type": "MCB",
        "curve": "B",
        "rcd_type": "A",
        "rcd_sensitivity_ma": 30,
        "breaking_capacity_ka": 9.0
      },
      "cable": {
        "csa_mm2_or_awg": "2.5mm² T+E",
        "cores": 3,
        "length_m_total": 10.0,
        "material": "copper",
        "insulation": "PVC_70"
      },
      "rcd_posture": "type_a_30ma_per_§411_3_3",
      "tool_call_pending_for_zs_verification": true,
      "estimated_max_load_kw": 2.0,
      "diversified_max_load_a": 8.0,
      "rooms_covered": ["kitchenette"]
    },
    {
      "circuit_id": "C04",
      "designation": "Toilet shaver supply unit (BS EN 61558-2-5 SSU)",
      "topology": "dedicated_radial",
      "ocpd": {
        "rating_a": 6,
        "type": "MCB",
        "curve": "B",
        "rcd_type": "A",
        "rcd_sensitivity_ma": 30,
        "breaking_capacity_ka": 9.0
      },
      "cable": {
        "csa_mm2_or_awg": "1.5mm² T+E",
        "cores": 3,
        "length_m_total": 6.0,
        "material": "copper",
        "insulation": "PVC_70"
      },
      "rcd_posture": "type_a_30ma_per_§411_3_3",
      "tool_call_pending_for_zs_verification": true,
      "estimated_max_load_kw": 0.1,
      "diversified_max_load_a": 0.4,
      "rooms_covered": ["toilet"]
    }
  ],
  "rooms": [
    {
      "room_id": "workstation-1",
      "room_type": "office_workstation",
      "dimensions_m": {"length": 3.0, "width": 2.5, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "workstation-1-S01", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"},
        {"id": "workstation-1-S02", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"}
      ]
    },
    {
      "room_id": "workstation-2",
      "room_type": "office_workstation",
      "dimensions_m": {"length": 3.0, "width": 2.5, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "workstation-2-S01", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"},
        {"id": "workstation-2-S02", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"}
      ]
    },
    {
      "room_id": "reception",
      "room_type": "office_reception",
      "dimensions_m": {"length": 4.0, "width": 3.0, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "reception-S01", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"},
        {"id": "reception-S02", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C01"}
      ]
    },
    {
      "room_id": "workstation-3",
      "room_type": "office_workstation",
      "dimensions_m": {"length": 3.0, "width": 2.5, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "workstation-3-S01", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C02"},
        {"id": "workstation-3-S02", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C02"}
      ]
    },
    {
      "room_id": "workstation-4",
      "room_type": "office_workstation",
      "dimensions_m": {"length": 3.0, "width": 2.5, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "workstation-4-S01", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C02"},
        {"id": "workstation-4-S02", "type": "BS_1363_double_switched_13A", "mount": "wall", "height_mm": 300, "circuit_id": "C02"}
      ]
    },
    {
      "room_id": "kitchenette",
      "room_type": "kitchenette_commercial",
      "dimensions_m": {"length": 3.0, "width": 2.0, "height": 2.7},
      "special_location": null,
      "sockets": [
        {"id": "kitchenette-S01", "type": "BS_1363_double_switched_13A", "mount": "above_worktop", "height_mm": 1100, "circuit_id": "C03"},
        {"id": "kitchenette-S02", "type": "BS_1363_double_switched_13A", "mount": "above_worktop", "height_mm": 1100, "circuit_id": "C03"},
        {"id": "kitchenette-S03", "type": "BS_1363_double_switched_13A", "mount": "above_worktop", "height_mm": 1100, "circuit_id": "C03"},
        {"id": "kitchenette-S04", "type": "switched_connection_unit_13A_BS_EN_60669", "mount": "wall", "height_mm": 300, "circuit_id": "C03", "spur_purpose": "under-counter fridge fixed feed", "spur_load_kw": 0.2}
      ]
    },
    {
      "room_id": "toilet",
      "room_type": "toilet_commercial",
      "dimensions_m": {"length": 2.0, "width": 1.5, "height": 2.7},
      "special_location": "bathroom_zone_3",
      "sockets": [
        {"id": "toilet-S01", "type": "BS_EN_61558_2_5_shaver_supply_unit", "mount": "wall", "height_mm": 1400, "circuit_id": "C04"}
      ]
    }
  ],
  "drawing_layout": {
    "sheet_size": "A1",
    "drawing_standard": "BS 1192:2007+A2:2016",
    "drawing_scale": "1:50"
  },
  "compliance_summary": {
    "compliant": true,
    "non_compliance_flags": [
      {
        "message": "Toilet classified bathroom_zone_3 per KS 1700:2018 §701 (routes to BS 7671:2018+A2:2022 Part 7-701). Only the BS EN 61558-2-5 shaver supply unit is installed; no general 13A sockets within 3 m of zone 1 boundary.",
        "code_clause": "KS 1700:2018 §701",
        "severity": "info"
      },
      {
        "message": "All four circuits configured as radial (none ring) per Kenyan commercial engineering practice. KS 1700:2018 §433 routes to BS 7671 §433.1.5 for ring final permission; design opts for radial-only to favour selectivity and maintenance access in tenant fit-out.",
        "code_clause": "KS 1700:2018 §433",
        "severity": "info"
      },
      {
        "message": "Zs verification deferred to calc.zs_loop_impedance per WI3. Per-circuit tool_call_pending_for_zs_verification=true; loop impedance to be confirmed at install per KS 1700:2018 §411.4.5 (routes to BS 7671:2018+A2:2022 §411.4.5).",
        "code_clause": "KS 1700:2018 §411.4.5",
        "severity": "info"
      }
    ],
    "assumptions": [
      "KPLC declared Ze=0.45Ω at the parent DB earthing terminal; not yet measured on site.",
      "KPLC declared PSCC=9kA at DB-OFFICE-01 busbar; all MCBs selected with 9kA Icu per KS 1700:2018 §434 (routes to BS 7671 §434.5.1) and IEC 60898-1 product range.",
      "All four circuits radial per Kenyan commercial engineering practice; ring final circuits are permitted under KS 1700:2018 §433 routing but not used at this scale.",
      "Diversity factors per KS 1700:2018 routing to BS 7671 + IET On-Site Guide Appendix A (workstations ~150 W per position; kitchenette diversified ~8 A simultaneous).",
      "Toilet bathroom_zone_3 holds only shaver SSU; no general-purpose 13A sockets per KS 1700:2018 §701 (routes to BS 7671 Part 7-701).",
      "Cable routes assumed Reference Method 100/101 (concealed in stud/dropper) per KS 1700:2018 §523 routing to BS 7671 Appendix 4; final route delegated to cable-containment skill.",
      "Drafting follows BS 1192:2007+A2:2016 as the de facto Kenyan design industry convention for layered electrical drawings; a future drafting-standards layer will revisit."
    ]
  },
  "flags": [
    "TOOL-CALL-PENDING:calc.zs_loop_impedance",
    "TOOL-CALL-PENDING:calc.diversity_factor"
  ],
  "drawing_notes": [
    "All workstation/reception sockets BS 1363 double 13A switched at 300 mm AFFL — low-mount under-desk position typical for KE commercial office fit-out.",
    "Kitchenette worktop sockets at 1100 mm AFFL (150 mm above 950 mm worktop); under-counter fridge fed via 13A FCU on C03 at 300 mm AFFL.",
    "Toilet bathroom_zone_3 SSU per KS 1700:2018 §701 (routes to BS 7671 Part 7-701) — no general 13A outlets in toilet.",
    "Layer naming per BS 1192:2007+A2:2016 (E-POW-OUTLET-GF for ground floor power outlets, E-POW-CIRCUIT-GF for circuit identification)."
  ],
  "rationale": {
    "chat_summary": "Kenya 80 m² Nairobi office unit. KPLC TN-S 415V TPN+E supply, Ze=0.45Ω, PSCC=9kA. 4 radial circuits per KS 1700:2018 §433 (commercial engineering practice favours radial over ring at this scale). C01+C02 workstations 20A; C03 kitchenette 20A; C04 toilet shaver SSU 6A. All Type A 30mA RCDs per KS 1700:2018 §411.3.3. Toilet bathroom_zone_3 per KS 1700:2018 §701. calc.zs_loop_impedance pending; engineer-declared Zs estimates pending verification.",
    "sections": [
      {
        "title": "Jurisdiction + Supply",
        "summary": "KE jurisdiction; KS 1700:2018 is the primary code. KPLC TN-S 415V TPN+E supply with declared Ze=0.45Ω and PSCC=9.0 kA at the DB-OFFICE-01 busbar. KS 1700:2018 §313 routes to BS 7671:2018+A2:2022 §313.1 for short-circuit verification, so MCB Icu selection follows IEC 60898-1.",
        "decisions": [
          {
            "label": "TN-S supply confirmed",
            "summary": "KPLC provides a dedicated PE conductor separate from N at the parent DB earthing terminal; no PEN combination on site.",
            "rule": "TN-S earthing arrangement per KS 1700:2018 §312",
            "code_clause": "KS 1700:2018 §312"
          },
          {
            "label": "PSCC 9 kA → all MCBs ≥9 kA Icu",
            "summary": "Declared 9 kA at the busbar; every MCB must have a breaking capacity ≥ 9 kA. KS 1700:2018 §313 routes to BS 7671:2018+A2:2022 §313.1 for the short-circuit verification rule.",
            "rule": "OCPD breaking capacity ≥ prospective fault current",
            "code_clause": "KS 1700:2018 §434 routes to BS 7671:2018+A2:2022 §434.5.1"
          }
        ]
      },
      {
        "title": "Circuit Topology",
        "summary": "Four radial circuits (none ring): C01+C02 cover workstations and reception, C03 covers kitchenette, C04 is a dedicated radial for the toilet shaver SSU. KS 1700:2018 §433 routes to BS 7671 §433.1.5 permitting ring final circuits, but KE commercial engineering practice favours radial at this scale for selectivity.",
        "decisions": [
          {
            "label": "Radial-only topology selected",
            "summary": "KE engineering convention for a small office prefers individual radials over rings; selectivity at the parent DB is cleaner and ring-continuity (r1/rn) testing is avoided.",
            "rule": "Radial final circuit per KS 1700:2018 §433 (routes to BS 7671:2018+A2:2022 §433.1.5)",
            "code_clause": "KS 1700:2018 §433"
          },
          {
            "label": "Shaver SSU on dedicated 6 A radial",
            "summary": "The bathroom shaver supply unit (BS EN 61558-2-5) is isolated by a 6 A MCB so discrimination and limited fault energy in the toilet bathroom_zone_3 location is achieved.",
            "rule": "Dedicated final circuit for isolated SELV/SSU loads",
            "code_clause": "KS 1700:2018 §701 routes to BS 7671:2018+A2:2022 §701.512.3"
          }
        ]
      },
      {
        "title": "Special Locations",
        "summary": "The toilet is the only special-location room. KS 1700:2018 §701 routes to BS 7671 Part 7-701 (locations containing a bath/shower). Toilet classified `bathroom_zone_3`. Because §701.512.3 prohibits general 13 A sockets within 3 m of zone 1, only a BS EN 61558-2-5 shaver supply unit is installed (explicitly excepted by §701.512.3).",
        "decisions": [
          {
            "label": "Toilet zone 3 — SSU only",
            "summary": "Only the isolating shaver supply unit is installed; no general 13 A socket outlets in the toilet. INV-05 (bathroom_zone_3 → SSU/SELV only) is satisfied.",
            "rule": "Shaver supply exception for bathroom zone 3",
            "code_clause": "KS 1700:2018 §701 routes to BS 7671:2018+A2:2022 §701.512.3"
          }
        ]
      },
      {
        "title": "RCD Posture",
        "summary": "All four circuits use Type A 30 mA RCD protection (board-level upstream of the MCBs at DB-OFFICE-01). KS 1700:2018 §411.3.3 routes to BS 7671 §411.3.3 for additional protection on socket outlets ≤32 A. Type A covers pulsating-DC residuals from office IT. No EV/PV loads ⇒ no Type B requirement and no §411 exception.",
        "decisions": [
          {
            "label": "Type A 30 mA across all circuits",
            "summary": "Office workstation loads (laptops, monitors, LED drivers) can generate pulsating-DC residuals; Type A is the post-Amendment-2 default and the routed BS 7671 baseline for socket outlets ≤ 32 A.",
            "rule": "Additional protection by 30 mA RCD for socket outlets",
            "code_clause": "KS 1700:2018 §411.3.3 routes to BS 7671:2018+A2:2022 §411.3.3"
          }
        ]
      },
      {
        "title": "OCPD + Cable",
        "summary": "C01-C03: 20 A MCB Type B + 2.5 mm² Cu PVC T+E radial. C04: 6 A MCB Type B + 1.5 mm² T+E. All MCBs Icu 9 kA matching declared PSCC (KS 1700:2018 §434 routes to BS 7671 §434.5.1). Curve B universal — office loads no inrush, Type B 3-5× In gives best Zs margin per KS 1700:2018 §411.4.5.",
        "decisions": [
          {
            "label": "20 A radial sized 2.5 mm² Cu T+E",
            "summary": "20 A Type B MCB + 2.5 mm² T+E in Reference Method 100/101 provides adequate ampacity (~27 A) and Zs headroom at workstation/kitchenette radial lengths ≤ 18 m.",
            "rule": "Cable sizing per KS 1700:2018 §523 routes to BS 7671 Appendix 4",
            "code_clause": "KS 1700:2018 §523"
          },
          {
            "label": "All MCBs 9 kA Icu",
            "summary": "PSCC = 9 kA at the DB busbar; MCBs must meet ≥9 kA Icu per KS 1700:2018 §434 routing chain.",
            "rule": "Breaking capacity ≥ prospective fault current",
            "code_clause": "KS 1700:2018 §434 routes to BS 7671:2018+A2:2022 §434.5.1"
          }
        ]
      },
      {
        "title": "Diversity + Zs",
        "summary": "Diversified currents per KS 1700:2018 routing to BS 7671 + IET OSG Appendix A (workstations ~150 W per position; kitchenette ~8 A simultaneous; SSU ~0.4 A). Zs verification deferred to calc.zs_loop_impedance per WI3: every circuit has `tool_call_pending_for_zs_verification: true` and flags[] includes TOOL-CALL-PENDING marker.",
        "decisions": [
          {
            "label": "Kitchenette diversified to 8 A",
            "summary": "3 worktop sockets + 1 fridge FCU; typical commercial-kitchenette coincidence (kettle + microwave + fridge) gives ~8 A simultaneous against a 20 A MCB.",
            "rule": "Diversity per IET OSG Appendix A (routed via KS 1700:2018)",
            "code_clause": "KS 1700:2018 routing to IET On-Site Guide Appendix A",
            "inputs": {"nameplate_total_kw": 2.0, "diversified_a": 8.0}
          },
          {
            "label": "Zs deferred to calc.zs_loop_impedance",
            "summary": "Loop impedance Zs = Ze + (R1+R2) is computed by the calc skill; all circuits flagged TOOL-CALL-PENDING.",
            "rule": "WI3 — deferred tool-call pattern",
            "code_clause": "KS 1700:2018 §411.4.5 routes to BS 7671:2018+A2:2022 §411.4.5"
          }
        ]
      },
      {
        "title": "Compliance + Assumptions",
        "summary": "Design is compliant (compliant=true). Three info flags document: (a) toilet bathroom_zone_3 SSU-only, (b) radial-only topology and its routing chain, (c) deferred Zs verification. Engineer assumes KPLC-declared Ze=0.45Ω and PSCC=9.0 kA will be verified at first energisation per KS 1700:2018 §612.",
        "decisions": [
          {
            "label": "Ze and PSCC declared, not measured",
            "summary": "KPLC declared values used for design; on-site verification at first energisation required per KS 1700:2018 routing to BS 7671 Chapter 64.",
            "rule": "Initial verification requirements",
            "code_clause": "KS 1700:2018 §612 routes to BS 7671:2018+A2:2022 Chapter 64"
          }
        ]
      },
      {
        "title": "Drafting References",
        "summary": "Single A1 sheet at 1:50 metric scale. Layer naming follows BS 1192:2007+A2:2016 — the de facto KE design-industry convention for layered electrical drawings (broader Kenyan drafting-standards layer deferred to a future sprint). Layers: `E-POW-OUTLET-GF`, `E-POW-CIRCUIT-GF`, `E-POW-ZONE-BATH` for the toilet zone overlay.",
        "decisions": [
          {
            "label": "A1 @ 1:50 single-sheet output",
            "summary": "80 m² floor plate fits comfortably on one A1 sheet at 1:50 with circuit schedule and notes.",
            "rule": "BS 1192:2007+A2:2016 layered drawing conventions (KE industry default)",
            "code_clause": "BS 1192:2007+A2:2016"
          }
        ]
      }
    ]
  }
}
