{
  "drawing_type": "special_locations_zoning",
  "version": "1.0.0",
  "mode": "full_analysis",
  "jurisdiction": "GB",
  "room": {
    "room_id": "uk-or-cascade-lighting",
    "room_type": "medical_group_2_theatre",
    "length_mm": 6000,
    "width_mm": 5000,
    "area_m2": 30,
    "ceiling_height_mm": 3000,
    "is_wet_room": false
  },
  "anchor_fixtures": [
    {
      "anchor_id": "patient_1",
      "fixture_type": "medical_examination_point",
      "position_xyz": {
        "x_mm": 3000,
        "y_mm": 2500,
        "z_mm": 1000
      },
      "dimensions_mm": {
        "diameter_mm": 3000
      },
      "_extraction_source": "architectural_drawing_extraction",
      "_provenance_note": "Operating table centroid extracted from architect Rev-E theatre layout dated 2026-05-22; central position with surgical luminaire pendant; bed top at 1000mm AFF per equipment schedule."
    }
  ],
  "zones": [
    {
      "zone_id": "zone_patient_1_envelope_g2",
      "zone_type": "medical_envelope_group_2",
      "source_anchor_id": "patient_1",
      "derivation_clause": "BS 7671:2018 §710",
      "boundary_plan_polygon_mm": [
        [
          4500,
          2500
        ],
        [
          4299,
          3250
        ],
        [
          3750,
          3799
        ],
        [
          3000,
          4000
        ],
        [
          2250,
          3799
        ],
        [
          1701,
          3250
        ],
        [
          1500,
          2500
        ],
        [
          1701,
          1750
        ],
        [
          2250,
          1201
        ],
        [
          3000,
          1000
        ],
        [
          3750,
          1201
        ],
        [
          4299,
          1750
        ]
      ],
      "height_min_mm": 0,
      "height_max_mm": 2500,
      "ip_rating_min": "IPx4",
      "max_voltage_v": 230,
      "rcd_required_ma": null,
      "isolation_required": false,
      "allowed_equipment_classes": [
        "class_1",
        "class_2",
        "class_3_SELV"
      ],
      "prohibited_fixture_types": [
        "socket_230v_non_medical",
        "switch_230v_non_medical",
        "tnc_circuit"
      ],
      "switch_position_min_distance_mm": null,
      "overlapping_with_zone_ids": [],
      "_clause_citation": "BS 7671:2018 §710 + HTM 06-01",
      "_derivation_note": "Group 2 patient envelope per §710: 1.5m radius cylinder around the patient position, 12-sided regular polygon approximation centred at (3000,2500). Height_min=0, height_max=2500mm covers the surgical working volume. RCD-protection NOT applied inside the envelope — Group 2 mandates a medical IT (insulated) system instead per §710. Sockets and switches in the envelope MUST be medical-isolating-socket type connected to the IT system."
    }
  ],
  "electrical_constraints": [
    {
      "constraint_type": "medical_it_system",
      "applies_to_room_polygon": false,
      "applies_to_zone_ids": [
        "zone_patient_1_envelope_g2"
      ],
      "_clause_citation": "BS 7671:2018 §710 + BS EN 61557-8 (IMD 8 s alarm response) + HTM 06-01 (NHS precedence)",
      "_derivation_note": "Medical IT system required for the Group 2 patient envelope per §710 (no Part 7 sub-clauses valid; §710 top-level only). IMD per BS EN 61557-8 with 8 s alarm response. Isolating transformer at 5 kVA — within the 3.15-8 kVA plausibility band per D-4 (no flag raised). Supplementary bonding ≤0.2 Ω per §710. HTM 06-01 NHS technical memorandum takes precedence in NHS sites and defines safety_service_category 1 (no-break).",
      "isolating_transformer_va_min": 5000,
      "insulation_monitoring_device_required": true,
      "imd_alarm_response_time_s_max": 8,
      "safety_service_category": 1,
      "supplementary_bonding_required": true,
      "supplementary_bonding_max_resistance_ohm": 0.2,
      "hospital_precedence": "HTM 06-01",
      "equipment_standard": "BS EN 60601 series",
      "_verified_cross_refs": [
        "BS EN 61557-8",
        "HTM 06-01",
        "BS EN 60601"
      ]
    },
    {
      "constraint_type": "supplementary_equipotential_bonding",
      "applies_to_room_polygon": false,
      "applies_to_zone_ids": [
        "zone_patient_1_envelope_g2"
      ],
      "_clause_citation": "BS 7671:2018 §710 + §701.415.2",
      "_derivation_note": "Supplementary equipotential bonding within the Group 2 patient environment per §710 + §701.415.2. Resistance ≤0.2 Ω (measured 0.15 Ω per input override). Bonding extends to operating table frame, anaesthesia machine ground, scrub sink, and any other metallic touchable surface in the envelope.",
      "metallic_parts_listed": [
        "operating table frame",
        "anaesthesia machine ground",
        "scrub sink",
        "surgical pendant arm",
        "patient monitor chassis"
      ],
      "bonding_conductor_csa_min_mm2": 4
    }
  ],
  "existing_fixtures_audit": [
    {
      "fixture_id": "surgical_lum_1",
      "fixture_type": "surgical_luminaire",
      "position_xyz": {
        "x_mm": 2000,
        "y_mm": 2000,
        "z_mm": 3000
      },
      "derived_zone_id": null,
      "compliance_status": "compliant",
      "violation_sub_rule": null,
      "violation_clause": null,
      "severity": null
    },
    {
      "fixture_id": "surgical_lum_2",
      "fixture_type": "surgical_luminaire",
      "position_xyz": {
        "x_mm": 2000,
        "y_mm": 3000,
        "z_mm": 3000
      },
      "derived_zone_id": null,
      "compliance_status": "compliant",
      "violation_sub_rule": null,
      "violation_clause": null,
      "severity": null
    },
    {
      "fixture_id": "surgical_lum_3",
      "fixture_type": "surgical_luminaire",
      "position_xyz": {
        "x_mm": 4000,
        "y_mm": 2000,
        "z_mm": 3000
      },
      "derived_zone_id": null,
      "compliance_status": "compliant",
      "violation_sub_rule": null,
      "violation_clause": null,
      "severity": null
    },
    {
      "fixture_id": "surgical_lum_4",
      "fixture_type": "surgical_luminaire",
      "position_xyz": {
        "x_mm": 4000,
        "y_mm": 3000,
        "z_mm": 3000
      },
      "derived_zone_id": null,
      "compliance_status": "compliant",
      "violation_sub_rule": null,
      "violation_clause": null,
      "severity": null
    }
  ],
  "calculation_summary": {
    "compliant": true,
    "zone_count": 1,
    "constraint_count": 2,
    "violation_count_critical": 0,
    "violation_count_high": 0,
    "non_compliance_flags": [],
    "assumptions": [
      "Cascade source: standalone C.1 example uk-medical-or-group-2-with-it-system. Synthetic upstream lighting-layout intent supplies 4 surgical ceiling luminaires consumed for cross-check.",
      "All 4 ceiling luminaires fed from the Group 2 medical IT supply per BS 7671:2018 §710 + BS EN 61557-8 (8s IMD alarm).",
      "Group 2 patient envelope approximated as 12-sided regular polygon (1.5m radius cylinder) per the geometry-validation convention recorded in spec §5.7.",
      "Isolating transformer sized at 5 kVA per input medical_it_system_override; within the 3.15-8 kVA plausibility band so no D-4 flag is raised.",
      "Safety service category 1 (no-break) sourced from HTM 06-01 NHS technical memorandum, NOT from BS 7671 §710 (no such sub-clause exists in the verified file)."
    ],
    "_zone_derivation_engine": "auto_from_anchors_v1.0",
    "_engineering_judgments": []
  },
  "invariants": [
    {
      "id": "INV-01",
      "passes": true,
      "severity": "high",
      "evidence": "1 anchor (patient_1) produces 1 zone (medical_envelope_group_2). No overlaps with sibling zones (single zone)."
    },
    {
      "id": "INV-02",
      "passes": true,
      "severity": "high",
      "evidence": "existing_fixtures_audit[] has 4 entries (consumed from upstream lighting-layout intent: 4 surgical ceiling luminaires), all compliance_status=compliant. non_compliance_flags[] is empty. One-to-one correspondence holds vacuously (zero violations on both sides)."
    },
    {
      "id": "INV-03",
      "passes": true,
      "severity": "high",
      "evidence": "medical_envelope_group_2 zone present; sibling medical_it_system constraint present with applies_to_zone_ids=[zone_patient_1_envelope_g2] AND imd_alarm_response_time_s_max=8 AND supplementary_bonding_max_resistance_ohm=0.2 per BS 7671:2018 §710 + BS EN 61557-8. Also satisfies the schema-level allOf if/then enforcing this combination."
    },
    {
      "id": "INV-04",
      "passes": true,
      "severity": "high",
      "evidence": "room_type=medical_group_2_theatre, not bathroom/shower_room/sauna. §701.411.3.3 + §703.411.3.3 RCD blanket N/A — INV-04 vacuously passes per spec §7.2."
    },
    {
      "id": "INV-05",
      "passes": true,
      "severity": "high",
      "evidence": "Not a pool hall. §702.415.1 main bonding N/A."
    },
    {
      "id": "INV-06",
      "passes": true,
      "severity": "high",
      "evidence": "No bath_basin. §701.512.2 whirlpool N/A."
    },
    {
      "id": "INV-07",
      "passes": true,
      "severity": "high",
      "evidence": "No elv_lighting_circuit_anchor. §715 elv_separation N/A."
    },
    {
      "id": "INV-08",
      "passes": true,
      "severity": "high",
      "evidence": "4 surgical ceiling luminaires consumed from upstream lighting-layout intent + audited against §710 medical envelope. Sub-rule (a) type_prohibited: surgical luminaire permitted by §710 when fed from medical IT supply. Sub-rule (b) ip_below_min: IPx2 is medical-OR convention per BS 7671:2018 §710 (operating theatre HVAC controls ambient). Sub-rule (c) switch_distance_too_close: N/A. Sub-rule (d) voltage_above_max: 230V ≤ medical envelope max 230V. Vertically all 4 sit at z=3000mm (ceiling) ABOVE envelope height_max 2500mm — outside §710 envelope vertical extent — so derived_zone_id=null. All 16 sub-rule evaluations PASS."
    },
    {
      "id": "INV-09",
      "passes": true,
      "severity": "medium",
      "evidence": "patient_1 _extraction_source=architectural_drawing_extraction; _provenance_note 173 chars (≥40)."
    },
    {
      "id": "INV-10",
      "passes": true,
      "severity": "high",
      "evidence": "compliant=true ∧ violation_count_critical=0 ∧ non_compliance_flags=[] ∧ no silent overlaps. Self-consistency holds."
    }
  ],
  "rationale": {
    "chat_summary": "Cascade retrofit of C.1 example #6 (uk-medical-or-group-2-with-it-system). Synthetic upstream lighting-layout intent supplies 4 ceiling-mounted surgical luminaires fed from the Group 2 medical IT supply per §710. All compliant against §710 medical envelope; INV-03 PASS. Demonstrates lighting-layout INV-12 PASS hand-off.",
    "sections": [
      {
        "title": "Cascade context",
        "summary": "Cascade retrofit of C.1 standalone uk-medical-or-group-2-with-it-system. Synthetic upstream lighting-layout intent supplies 4 surgical ceiling luminaires at z=3000mm (above the envelope max-height 2500mm). The 5kVA medical isolating transformer, IMD with 8s alarm response, and ≤0.15Ω supplementary bonding (all from C.1 source) are unchanged. Cascade hand-off wires existing_fixtures_audit[] to mirror the consumed luminaire catalogue."
      },
      {
        "title": "Standards applied",
        "summary": "BS 7671:2018+A2:2022 §710 governs Group 2 medical locations. §710 + BS EN 61557-8 mandate medical IT system with IMD (8 s alarm). HTM 06-01 (NHS) takes precedence over §710 where divergent. Supplementary equipotential bonding ≤0.2 Ω per §710 + IEC 60364-7-710. Surgical luminaires explicitly permitted by §710 when fed from the medical IT supply."
      },
      {
        "title": "INV-08 sub-rule walk-through",
        "summary": "Sub-rule (a) type_prohibited: surgical luminaire permitted by §710 when fed from medical IT supply. Sub-rule (b) ip_below_min: IPx2 (OR convention; HVAC-controlled environment). Sub-rule (c) switch_distance_too_close: N/A. Sub-rule (d) voltage_above_max: 230V ≤ 230V. All 16 sub-rule evaluations PASS. derived_zone_id=null because z=3000mm > envelope height_max 2500mm."
      },
      {
        "title": "Consumer-side hand-off",
        "summary": "lighting-layout v1.6 INV-12 PASSes — all 4 luminaires compliant. db-layout INV-16 sub-check 4 fires for medical IT distribution: every circuit serving these luminaires must connect via the modelled medical_it_panel in the db-layout output IR per electrical_constraints[medical_it_system]. The 5kVA isolating transformer + IMD + ≤0.15Ω supplementary bonding (C.1 honest disclosures) must all be modelled on the db-layout side."
      },
      {
        "title": "Honest disclosures",
        "summary": "Synthetic upstream intent. The 5kVA isolating transformer sits inside the 3.15-8kVA plausibility band per §710 (D-4 not raised). Supplementary bonding ≤0.15 Ω ≤ 0.20 Ω threshold per BS EN 61557-8 PASS (D-3 not raised). IMD alarm at 8 s = the spec limit per §710/BS EN 61557-8 (D-3-equivalent gate). No reviewer judgments raised."
      }
    ]
  }
}