{
  "_title": "IEC 60364-7 — Special Locations: Zones, IP, RCD and Bonding Requirements",
  "_reference": "IEC 60364 Part 7 Sections: 701 (2019), 702 (2010), 704 (2005), 705 (2006), 708 (2010), 710 (2002, under revision), 712 (2017), 722 (2018)",
  "_version": "1.0.0",
  "_note": "Part 7 contains requirements additional to or derogating from the general requirements of Parts 1–6. Where Part 7 is silent, the general requirements of Parts 4 and 5 apply. Always read the relevant Part 7 section in full — this file captures the critical design parameters only.",

  "section_701_bath_shower": {
    "_title": "IEC 60364-7-701:2019 — Rooms containing a bath or shower",
    "_edition": 3,
    "_published": "2019",

    "zone_definitions": {
      "zone_0": {
        "description": "Interior of the bath tub or shower tray, or below the floor-level shower area",
        "volume": "The space enclosed by the walls/floor of the bath or shower — the wet zone itself",
        "IP_minimum": "IPX7 (immersion protection)",
        "permitted_equipment": ["Fixed SELV luminaires rated for Zone 0", "Whirlpool pump units if specifically certified for Zone 0"],
        "prohibited": ["Socket outlets", "Switches", "Accessories", "Junction boxes (unless IP67 and only SELV circuits)"],
        "circuit_types": "SELV only, voltage ≤ 12V AC or ≤ 30V DC"
      },
      "zone_1": {
        "description": "Directly above the bath tub or shower tray, from the finished floor level to 2.25m height; the interior of shower cubicle walls within 1.2m of shower head",
        "IP_minimum": "IPX4 (splash-proof); IPX5 where jets used for cleaning purposes",
        "permitted_equipment": [
          "Fixed luminaires rated IPX4 or IPX5 as appropriate",
          "SELV shaver supply units (IEC 61558-2-5) where located at high level",
          "Whirlpool and spa jet pumps specifically designed for Zone 1",
          "Instantaneous water heaters where specifically designed for Zone 1"
        ],
        "prohibited": ["Standard socket outlets", "Switches (except SELV systems)", "Consumer unit components"],
        "circuit_types": "SELV preferred; PELV and 230V fixed equipment permitted if specifically designed and rated for Zone 1"
      },
      "zone_2": {
        "description": "600mm horizontal distance beyond the perimeter of Zone 1 (beyond the bath rim or shower tray edge), and from floor to 2.25m height; washbasin splash areas within 600mm of tap",
        "IP_minimum": "IPX4",
        "permitted_equipment": [
          "Fixed luminaires IPX4",
          "Shaver supply units (IEC 61558-2-5)",
          "Heated towel rails with suitable IP rating",
          "Socket outlets (shaver sockets only — IEC 61558-2-5)",
          "Exhaust ventilation fan rated IPX4 minimum"
        ],
        "prohibited": ["Standard socket outlets", "Unswitched spurs"],
        "circuit_types": "230V fixed equipment permitted with appropriate RCD protection"
      },
      "outside_zones": {
        "description": "Areas outside Zones 0, 1, 2 within the same room",
        "IP_minimum": "IPX1 (drip-proof) minimum — but IPX4 recommended",
        "permitted_equipment": ["Standard socket outlets (with 30mA RCD)", "Light switches", "Shaver sockets"],
        "note": "Many countries apply Zone 2 requirements to the whole bathroom — verify national requirements"
      }
    },

    "rcd_requirements": {
      "mandatory": true,
      "rating_mA": 30,
      "scope": "All circuits in Zones 0, 1, and 2 must be protected by 30mA RCD. Recommended for all circuits within the bathroom.",
      "reference": "IEC 60364-7-701:2019 Clause 701.411.3.3"
    },

    "supplementary_bonding": {
      "required": true,
      "scope": "All exposed conductive parts (metalwork of shower trays, bath frames, heated towel rails) AND extraneous conductive parts (metallic water pipes, gas pipes, heating pipes, metallic structural parts accessible) within Zones 0, 1, and 2",
      "minimum_conductor_size": "4mm² copper (mechanically protected) or 2.5mm² copper (unprotected)",
      "reference": "IEC 60364-7-701:2019 Clause 701.415.2",
      "note": "Supplementary bonding connects metal parts together but does not require a connection back to the main earthing terminal — it equalises potential locally. The exposed conductive parts must also be connected to the CPC in the normal way."
    }
  },

  "section_702_swimming_pools": {
    "_title": "IEC 60364-7-702:2010 — Swimming pools and fountains",
    "_edition": 2,
    "_published": "2010",

    "zone_definitions": {
      "zone_0": {
        "description": "Interior of the pool basin, fountain basin, wading pool",
        "IP_minimum": "IPX8",
        "circuit_types": "FELV at max 12V AC / 30V DC, or SELV",
        "permitted": ["Underwater luminaires rated for Zone 0", "Circulation pump inlets/outlets"],
        "prohibited": ["All switchgear and accessories"]
      },
      "zone_1": {
        "description": "2m horizontally from pool edge; up to 2.5m above floor level; below floor level where pool structure accessible",
        "IP_minimum": "IPX5 (jets used); IPX7 where flooding is possible",
        "circuit_types": "SELV or Class II fixed equipment only",
        "prohibited": ["Socket outlets (except SELV)", "Switches (except SELV)"],
        "rcd_required_mA": 30
      },
      "zone_2": {
        "description": "Further 1.5m horizontally beyond Zone 1 boundary (3.5m total from pool edge)",
        "IP_minimum": "IPX4",
        "permitted": ["Socket outlets with 30mA RCD", "Fixed luminaires IPX4"],
        "rcd_required_mA": 30
      }
    },

    "fountain_additional": {
      "accessible_fountains": "Zone 0 where water accessible to persons. SELV ≤12V AC, IPX8.",
      "inaccessible_decorative_fountains": "SELV or PELV ≤25V AC, IPX5 minimum at equipment"
    },

    "bonding": "All metallic components of pool structure, ladders, handrails, lighting fittings, water treatment equipment, and structural metalwork within 3.5m of pool edge must be bonded",
    "reference": "IEC 60364-7-702:2010"
  },

  "section_704_construction_sites": {
    "_title": "IEC 60364-7-704:2005 — Construction and demolition site installations",
    "_edition": 2,
    "_published": "2005",

    "key_requirements": {
      "rcd_all_socket_outlets": {
        "required": true,
        "rating_mA": 30,
        "reference": "IEC 60364-7-704:2005 Clause 704.411.3.3",
        "note": "Every socket outlet circuit on a construction site must have 30mA RCD protection. No exemptions."
      },
      "socket_outlet_IP": {
        "minimum_IP": "IP44",
        "recommended_IP": "IP54",
        "type": "IEC 60309 (industrial pattern) for 16A and above — interlocked socket outlets preferred"
      },
      "disconnection_time_TT": {
        "max_s": 0.2,
        "note": "Stricter than general TT system (0.2s vs 0.2s already standard for final circuits ≤32A, but important in context of temporary supplies)"
      },
      "supply_systems": {
        "TN": "Permitted. Ensure Ze is measured and Zs calculations are done for temporary distribution.",
        "TT": "Common where supply is from temporary generator or utility pole connection. 30mA RCD mandatory.",
        "IT": "Not typically used on construction sites",
        "separation_transformer": "230V output from 110V centre-tapped transformer permitted — reduces shock risk from 230V to 55V. Widely used in UK practice (BS EN 61558-2-23)."
      },
      "portable_tools_voltage": {
        "preferred_voltage_V": "110 (centre-tapped to earth — 55V to earth)",
        "note": "110V CTE (centre-tapped-to-earth) transformers reduce maximum shock voltage from 230V to 55V. Standard practice in UK and many African countries for handheld tools."
      },
      "distribution_boards_IP": "IP44 minimum for all temporary distribution boards and assembly boards",
      "cable_protection": "Cables on ground subject to mechanical damage must be armoured or routed in conduit. Overhead cables must be at safe height or protected from vehicle strike."
    }
  },

  "section_705_agricultural_horticultural": {
    "_title": "IEC 60364-7-705:2006 — Agricultural and horticultural premises",
    "_edition": 2,
    "_published": "2006",

    "key_requirements": {
      "rcd_socket_outlets": {"required": true, "rating_mA": 30},
      "rcd_fixed_equipment_outdoors": {"required": true, "rating_mA": 300, "note": "Fixed equipment outdoors (irrigation, yard lighting): 300mA RCD for fire protection, or 30mA where persons may be present"},
      "IP_minimum": {
        "general_agricultural_area": "IP44",
        "areas_with_livestock": "IP44 minimum, IP54 where regular hosing",
        "areas_with_corrosive_atmosphere": "IP54 with corrosion-resistant enclosures (ammonia, hydrogen sulphide from slurry)"
      },
      "metallic_structure_bonding": {
        "required": true,
        "scope": "All metallic structural elements (steel-frame buildings, water troughs, feed bins, milking equipment, metallic fence posts) must be bonded to a common equipotential bonding network",
        "note": "Step and touch potentials are a significant hazard in agricultural locations — especially in wet conditions with livestock present. Animals are more sensitive to small potential differences than humans."
      },
      "wiring_systems": {
        "exposed_locations": "Armoured cable (SWA) or cables in mechanical protection throughout",
        "rodent_risk": "PVC cables in conduit or armoured — rodents cause significant cable damage in agricultural buildings"
      }
    }
  },

  "section_708_marinas": {
    "_title": "IEC 60364-7-708:2010 — Marinas and pleasure craft",
    "_edition": 2,
    "_published": "2010",

    "key_requirements": {
      "rcd_per_berth": {
        "required": true,
        "rating_mA": 30,
        "note": "Each berth (each socket outlet position or pedestal) must have its own 30mA RCD. Do not group multiple berths on one RCD — a fault on one boat must not disconnect others."
      },
      "pedestal_socket_outlets": {
        "IP_minimum": "IP44",
        "type": "IEC 60309 16A or 32A (blue — 230V, or red — 400V) interlocked socket outlets",
        "note": "Interlocked socket outlets prevent live disconnection under load"
      },
      "supply_system": {
        "recommended": "TT with separate earth electrode at marina",
        "TN_note": "TN-C-S (PME) is problematic in marinas — broken PEN conductor can cause corrosion of boat hulls. TT is safer.",
        "separation_transformer": "Isolation transformer per berth eliminates galvanic corrosion risk — best practice for premium marinas"
      },
      "corrosion_protection": {
        "earthing_electrodes": "Stainless steel or copper-bonded electrodes only — galvanised steel corrodes rapidly in marine environment",
        "enclosures": "316 stainless steel or marine-grade GRP for all external enclosures",
        "cable_glands": "Stainless steel or marine-grade brass only"
      },
      "electric_shock_in_water": {
        "critical_hazard": true,
        "note": "Electric shock drowning (ESD) can occur from leakage current in marina water from faulty boat shore-power connections. All circuits must have 30mA RCD and installations must be inspected regularly. Earth fault monitoring at distribution board level is recommended."
      }
    }
  },

  "section_710_medical_locations": {
    "_title": "IEC 60364-7-710:2002 — Medical locations",
    "_edition": 2,
    "_published": "2002",
    "_status": "Under revision — verify with current national adoption",

    "location_groups": {
      "group_0": {
        "description": "No electrical medical devices applied to patient body",
        "examples": ["Waiting rooms", "Corridors", "Offices within hospital"],
        "requirements": "General IEC 60364 requirements apply"
      },
      "group_1": {
        "description": "Electrical medical devices applied externally to patient body (non-critical)",
        "examples": ["Examination rooms", "Treatment rooms", "Physiotherapy", "X-ray rooms"],
        "requirements": {
          "rcd": "30mA RCD on all socket outlet circuits",
          "supply_continuity": "15-second switchover to standby source acceptable",
          "socket_outlets": "Medical-grade hospital pattern (lockable, colour-coded) recommended"
        }
      },
      "group_2": {
        "description": "Life-support and critical care — electrical medical devices invasively connected to patient heart region",
        "examples": ["Operating theatres", "ICU", "Cardiac catheterisation labs", "Neonatal ICU"],
        "requirements": {
          "supply_system": "IT (isolated) system mandatory using medical IT transformer (IEC 61558-2-15) and Insulation Monitoring Device (IMD/IMS)",
          "first_fault_behaviour": "First earth fault — ALARM only, no disconnection. Supply continuity maintained.",
          "second_fault_behaviour": "Second earth fault — overcurrent protection operates (two faults effectively create a fault current loop)",
          "IMD_alarm_level": "IMD alarm at Riso ≤ 50kΩ (per IEC 61557-8)",
          "max_leakage_current_service_socket": "0.5mA total leakage per IT circuit",
          "IT_system_max_capacity_kVA": "Typically 3.15–8kVA per operating room IT transformer",
          "rcd": "30mA RCD NOT used in Group 2 IT system circuits (would negate the IT protection purpose). Use on non-IT circuits in the same room.",
          "supplementary_bonding": "All exposed and extraneous conductive parts within patient area (within 2.5m of patient) must be bonded to a local equipotential bonding busbar (LPEB)"
        }
      }
    },

    "key_design_points": [
      "IT system in Group 2 requires one transformer per 25-50m² maximum (one per operating theatre typically)",
      "IMD alarm panel must be visible to clinical staff at the point of care",
      "Emergency switching off (ESO) button must be accessible and clearly labelled in each Group 2 room",
      "Normal, essential, and critical emergency supplies must be clearly separated and labelled in all distribution boards",
      "Reference: IEC 60364-7-710 and IEC 60601-1 for medical electrical equipment requirements"
    ]
  },

  "section_712_solar_pv": {
    "_title": "IEC 60364-7-712:2017 — Solar photovoltaic (PV) power supply systems",
    "_edition": 2,
    "_published": "2017",

    "key_requirements": {
      "dc_wiring": {
        "string_protection": "String fuses or string combiner diodes where more than one string is connected in parallel — to prevent reverse current in a faulted string",
        "cable_type": "DC PV cable (IEC 62930 / H1Z2Z2-K or equivalent) — UV-resistant, temperature-rated to 120°C",
        "cable_routing": "DC positive and negative cables run together throughout — minimise loop area to reduce EMC and fire risk",
        "labelling": "DC PV cables labelled at all junction boxes and penetrations: 'PV DC — MAY BE LIVE IN DAYLIGHT'"
      },
      "earthing_PV_system": {
        "floating_unearthed": "Typical for residential and small commercial systems — array floating with AC side grounded. Facilitates insulation monitoring.",
        "functional_earthing_one_pole": "Some systems earth one pole (positive or negative) for lightning protection or EMC. Verify inverter compatibility.",
        "structural_mounting": "Metal mounting frames must be bonded to main earthing terminal. Lightning protection required for standalone structures per IEC 62305."
      },
      "dc_disconnection": {
        "array_level": "DC isolator at array or string combiner level — accessible, lockable",
        "inverter_level": "DC disconnect at inverter — mandatory for maintenance",
        "AC_level": "AC isolator between inverter and grid connection point",
        "fire_service_disconnect": "Where required by local fire authority — typically a rapid shutdown device (RSD) accessible to fire fighters at ground level"
      },
      "inverter_protection": {
        "anti_islanding": "Grid-connected inverters must disconnect from grid on loss of grid (anti-islanding protection) per IEC 62116",
        "reconnection_delay": "Inverter must remain disconnected for minimum 5 minutes after grid restoration before reconnecting"
      },
      "generation_meter": "Bi-directional meter or generation meter required for export tariff measurement and grid connection requirements",
      "rcd_for_pv_circuits": "AC output circuit from inverter: 30mA Type A RCD minimum on circuits feeding socket outlets or accessible areas. Type B where significant DC leakage possible from inverter."
    }
  },

  "section_722_ev_charging": {
    "_title": "IEC 60364-7-722:2018 — Supply of electric vehicles",
    "_edition": 2,
    "_published": "2018",

    "ev_charging_modes": {
      "mode_1": {
        "description": "Slow AC charging via standard domestic socket outlet — no dedicated communication or vehicle detection. Plug directly into standard 13A or 16A socket.",
        "max_current_A": 16,
        "max_power_kW": "3.7kW (16A single-phase)",
        "safety_concern": "High risk — not recommended in IEC 60364-7-722 for sustained EV charging. Standard sockets not rated for continuous 12–16A 8-hour loads. Many countries prohibit Mode 1 for EV charging.",
        "RCD": "Existing 30mA RCD on circuit"
      },
      "mode_2": {
        "description": "Slow AC charging via standard socket outlet WITH in-cable control box (ICCB) providing pilot signal and protective functions. The ICCB contains a 30mA RCD and pilot signal control.",
        "max_current_A": 32,
        "typical_power_kW": "3.7kW (16A) or 7.4kW (32A) single-phase",
        "RCD_type": "Type A minimum, Type B preferred where ICCB may produce DC leakage",
        "circuit_requirement": "Dedicated socket outlet circuit sized for continuous 32A. Circuit protective conductor to all EV equipment."
      },
      "mode_3": {
        "description": "Dedicated AC EV charging point (EVSE — Electric Vehicle Supply Equipment) connected to fixed installation. Communication between vehicle and EVSE via pilot signal (IEC 61851-1). Standard for home wall boxes and public charging.",
        "max_current_A": "32A single-phase (7.4kW) or 32A three-phase (22kW)",
        "RCD_type": "Type A 30mA minimum. Type B required where DC fault current > 6mA is possible (most modern EVSEs with 3-phase charging).",
        "reference": "IEC 60364-7-722:2018 Clause 722.531.2.101",
        "circuit_sizing": "Cable sized at 100% of EVSE rated current (Ib = EVSE rating). No diversity unless load management system installed.",
        "earthing": "CPC mandatory throughout. PME (TN-C-S) supply: verify earth continuity monitoring or install alternative earth electrode to manage PME risk.",
        "cable_type": "Fixed wiring: copper multi-core cable clipped direct or in trunking. SWA for exposed outdoor routes."
      },
      "mode_4": {
        "description": "DC fast charging via dedicated off-board charger. High power DC direct to vehicle battery. Requires specialist AC/DC converter installation.",
        "typical_power_kW": "50–350kW DC",
        "supply": "Three-phase AC supply to charger unit — often dedicated transformer",
        "RCD": "Included within charger unit — verify Type B functionality for DC fault current",
        "note": "Mode 4 installation is specialist work — outside scope of standard electrical contractor. Manufacturer commissioning required."
      }
    },

    "cable_sizing_rule": {
      "reference": "IEC 60364-7-722:2018 Clause 722.523",
      "rule": "The cable supplying an EVSE must be sized for 100% of the EVSE rated continuous current. No diversity factor is applied to individual EV circuit cables.",
      "load_management_exception": "Where a load management system is installed and its output current is documented, the cable may be sized for the managed maximum current.",
      "worked_example": {
        "EVSE_rated_A": 32,
        "Ib_A": 32,
        "minimum_In": "32A MCB",
        "method_C_cable_PVC": "6mm² copper (Iz=41A > 32A ✓)",
        "method_C_cable_XLPE": "4mm² copper (Iz=40A > 32A ✓)",
        "note": "XLPE allows one size smaller. Verify voltage drop especially for long runs to remote parking."
      }
    },

    "protective_measures": {
      "rcd_mandatory": true,
      "rcd_rating_mA": 30,
      "rcd_type_minimum": "Type A",
      "rcd_type_for_DC_leakage": "Type B where DC leakage possible (three-phase on-board chargers)",
      "socket_outlet_mode_2_3": "Dedicated socket outlet or EVSE only — not shared with other loads",
      "earthing_TN_S": "Standard TN-S earthing applies without restriction",
      "earthing_TN_C_S_PME": {
        "risk": "Broken PEN conductor can raise earth potential — hazardous to vehicle occupant touching vehicle and standing on ground. IEC 60364-7-722 requires measures to mitigate.",
        "options": [
          "Install pilot earth conductor monitoring device",
          "Provide additional local earth electrode (Ra ≤ 200Ω)",
          "Use Type B RCD with earth fault loop impedance monitoring"
        ]
      },
      "outdoor_socket_IP": "IP44 minimum; IP55 recommended for outdoor public installations"
    }
  }
}
