{
  "_title": "IEC 61439 — Short-Circuit Withstand",
  "_iec_part": "1 (Annex P); referenced by all parts",
  "_version": "1.0.0",
  "_note": "Three rated short-circuit characteristics. Designer specifies which applies. OEM verifies by test or Annex P calculation.",
  "rated_characteristics": [
    {
      "symbol": "Icw",
      "name": "Rated short-time withstand current",
      "unit": "kA rms (with associated time, typically 1 s or 3 s)",
      "iec_ref": "IEC 61439-1 Clause 5.3.6",
      "description": "RMS short-circuit current the assembly can carry for a stated duration without damage. Used where the upstream protective device has a delayed trip (selectivity).",
      "typical_values_1s": [10, 15, 25, 36, 50, 65, 80, 100, 150, 200],
      "specify_when": "Assembly is selectively coordinated with upstream protection AND that protection has a defined short-time delay band."
    },
    {
      "symbol": "Ipk",
      "name": "Rated peak withstand current",
      "unit": "kA peak",
      "iec_ref": "IEC 61439-1 Clause 5.3.5",
      "description": "Peak-instantaneous current the assembly must withstand. Required alongside Icw. Ratio Ipk/Icw governed by the n-factor (depends on power factor).",
      "n_factor_table": [
        {"Icw_rms_kA_range": "≤ 5",     "power_factor": 0.7,  "n_ratio_Ipk_Icw": 1.5},
        {"Icw_rms_kA_range": "5 to 10",  "power_factor": 0.5,  "n_ratio_Ipk_Icw": 1.7},
        {"Icw_rms_kA_range": "10 to 20", "power_factor": 0.3,  "n_ratio_Ipk_Icw": 2.0},
        {"Icw_rms_kA_range": "20 to 50", "power_factor": 0.25, "n_ratio_Ipk_Icw": 2.1},
        {"Icw_rms_kA_range": "> 50",     "power_factor": 0.2,  "n_ratio_Ipk_Icw": 2.2}
      ],
      "specify_when": "Always specified together with Icw."
    },
    {
      "symbol": "Icc",
      "name": "Rated conditional short-circuit current",
      "unit": "kA prospective (rms)",
      "iec_ref": "IEC 61439-1 Clause 5.3.7",
      "description": "Prospective fault current at the assembly's incoming terminals when the assembly relies on an upstream current-limiting device (fuse or current-limiting MCCB) to constrain let-through energy and peak.",
      "typical_values": [25, 36, 50, 70, 100],
      "specify_when": "Domestic consumer units (with upstream BS88 service cutout) and other DBO assemblies where Icw alone is not sufficient. Annotate the specified upstream device.",
      "linked_upstream_device_required": true
    }
  ],
  "coordination_with_upstream_protection": {
    "selectivity_rule": "For full selectivity, the upstream device's I²t let-through (at the assembly's Icw_kA × the agreed time) must be less than the assembly's Icw²·t energy capability.",
    "current_limiting_rule": "Where the assembly is rated Icc (conditional), the upstream current-limiting device must let through less than the assembly's tested let-through value at the prospective fault current."
  },
  "annex_p_calculation_overview": [
    "Step 1: Determine prospective short-circuit current at assembly incoming terminals from upstream impedance.",
    "Step 2: Compute Ipk = n × Icw (n from table above for the system power factor).",
    "Step 3: Verify electrodynamic force F = K · Ipk² · s/d on busbars and supports (K depends on geometry, s is centre-to-centre distance, d is span between supports).",
    "Step 4: Verify thermal stress I²t against busbar k²·S² (k = 226 for Cu @ 20°C → 250°C, 148 for Al).",
    "Step 5: Verify joint torquing and support spacing per the OEM's verified design.",
    "Step 6: Apply 0.95 safety margin per Clause 10.11.5.4 of IEC 61439-1."
  ],
  "common_design_errors": [
    "Specifying only Icw without Ipk — peak is needed for force verification",
    "Using Icc rating without specifying the upstream current-limiting device — Icc is meaningless without the linked device",
    "Assuming Icw = Icc — Icw is the assembly's own withstand; Icc relies on upstream limiting",
    "Failing to coordinate Icw time with upstream protective device's selectivity delay"
  ]
}
