{
  "clause_ref": "KS 1700 2018:Appendix-4",
  "transcribed_at": "2026-05-18",
  "transcribed_by": "DraftsMan skills repo",
  "verification_status": "draft-from-bs7671-derivative-needs-source-verification",
  "_verification_note": "Drafted by structural derivation from BS 7671:2018+A2 (KS 1700:2018 adopts BS 7671 substantially per Annex E). Engineering values reproduced verbatim. Final verification against the published KS 1700:2018 PDF required.",
  "_ks_adoption_pathway": "KS 1700:2018 Annex E — adopts BS 7671:2018+A2 Appendix 4 verbatim",
  "_title": "KS 1700:2018 Appendix 4 — Cable current-carrying capacity — copper conductors (Annex E adopts BS Appendix 4)",
  "_note": "Values are for copper conductors. XLPE/thermosetting insulation (90°C max conductor temp) unless stated. Always verify against your purchased copy of the standard. Correction factors in appendix4-correction-factors.json.",
  "_conductor": "copper",
  "_units": {
    "rating_A": "amperes",
    "mVAm": "millivolts per ampere per metre (voltage drop)"
  },
  "installation_methods": {
    "A1": "Single cables in conduit in a thermally insulating wall",
    "A2": "Multi-core cable in conduit in a thermally insulating wall",
    "B1": "Single cables in conduit on a wall or in trunking",
    "B2": "Multi-core cable in conduit on a wall or in trunking",
    "C": "Single or multi-core cable clipped direct to a non-metallic surface",
    "D1": "Single or multi-core cable in buried conduit",
    "D2": "Multi-core cable direct in ground",
    "E": "Multi-core cable in free air or on a perforated cable tray (horizontal)",
    "F": "Single cables in free air or on a perforated cable tray (touching)"
  },
  "table_4d2a_single_core_xlpe_copper": {
    "_reference": "BS 7671:2018 Table 4D2A — 90°C thermosetting insulated, single-core, copper, unarmoured",
    "_note": "Two cables single-phase (line + neutral) or three cables three-phase. Flat or trefoil formation as noted.",
    "method_A1": {
      "_formation": "Two single-core cables, flat and touching",
      "1.5": {
        "rating_A": 14.5,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 19.5,
        "mVAm": 18
      },
      "4": {
        "rating_A": 26,
        "mVAm": 11
      },
      "6": {
        "rating_A": 34,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 46,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 61,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 80,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 99,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 119,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 151,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 182,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 210,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 240,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 273,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 321,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 367,
        "mVAm": 0.153
      }
    },
    "method_B1": {
      "_formation": "Two single-core cables, flat and touching, in conduit on wall",
      "1.5": {
        "rating_A": 17.5,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 24,
        "mVAm": 18
      },
      "4": {
        "rating_A": 32,
        "mVAm": 11
      },
      "6": {
        "rating_A": 41,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 57,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 76,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 101,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 125,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 151,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 192,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 232,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 269,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 300,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 341,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 400,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 458,
        "mVAm": 0.153
      }
    },
    "method_C": {
      "_formation": "Two single-core cables, flat and touching, clipped direct",
      "1.5": {
        "rating_A": 22,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 30,
        "mVAm": 18
      },
      "4": {
        "rating_A": 40,
        "mVAm": 11
      },
      "6": {
        "rating_A": 51,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 70,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 94,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 119,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 148,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 180,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 232,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 282,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 328,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 376,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 434,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 514,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 594,
        "mVAm": 0.153
      }
    },
    "method_E_trefoil": {
      "_formation": "Three single-core cables in trefoil, free air or cable tray",
      "1.5": {
        "rating_A": 22,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 30,
        "mVAm": 18
      },
      "4": {
        "rating_A": 41,
        "mVAm": 11
      },
      "6": {
        "rating_A": 53,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 72,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 97,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 129,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 159,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 194,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 250,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 305,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 355,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 409,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 471,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 561,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 652,
        "mVAm": 0.153
      }
    },
    "method_F_flat": {
      "_formation": "Three single-core cables flat, touching, free air",
      "1.5": {
        "rating_A": 22,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 30,
        "mVAm": 18
      },
      "4": {
        "rating_A": 41,
        "mVAm": 11
      },
      "6": {
        "rating_A": 53,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 72,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 97,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 130,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 162,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 197,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 256,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 312,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 363,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 418,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 482,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 571,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 663,
        "mVAm": 0.153
      }
    }
  },
  "table_4d2b_multicore_xlpe_copper": {
    "_reference": "BS 7671:2018 Table 4D2B — 90°C thermosetting insulated, multi-core, copper, unarmoured",
    "_note": "Two-core cable (single-phase) or three-core cable (three-phase). Most common for T&E and SWA in commercial work.",
    "method_A2": {
      "_formation": "Multi-core cable in conduit in thermally insulating wall",
      "1.5": {
        "rating_A": 13,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 17.5,
        "mVAm": 18
      },
      "4": {
        "rating_A": 23,
        "mVAm": 11
      },
      "6": {
        "rating_A": 29,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 39,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 52,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 68,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 83,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 99,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 125,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 150,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 172,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 196,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 223,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 261,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 298,
        "mVAm": 0.153
      }
    },
    "method_B2": {
      "_formation": "Multi-core cable in conduit on wall or in trunking — most common method for office/commercial wiring",
      "1.5": {
        "rating_A": 16.5,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 22,
        "mVAm": 18
      },
      "4": {
        "rating_A": 30,
        "mVAm": 11
      },
      "6": {
        "rating_A": 38,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 52,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 69,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 90,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 111,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 133,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 171,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 207,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 240,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 278,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 318,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 362,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 422,
        "mVAm": 0.153
      }
    },
    "method_C": {
      "_formation": "Multi-core cable clipped direct to non-metallic surface",
      "1.5": {
        "rating_A": 19.5,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 27,
        "mVAm": 18
      },
      "4": {
        "rating_A": 36,
        "mVAm": 11
      },
      "6": {
        "rating_A": 46,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 63,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 85,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 112,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 138,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 168,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 213,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 258,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 299,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 344,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 392,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 461,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 530,
        "mVAm": 0.153
      }
    },
    "method_D1": {
      "_formation": "Multi-core cable in buried conduit, depth 0.7m, soil thermal resistivity 2.5 K·m/W",
      "1.5": {
        "rating_A": 22,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 29,
        "mVAm": 18
      },
      "4": {
        "rating_A": 38,
        "mVAm": 11
      },
      "6": {
        "rating_A": 47,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 63,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 81,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 104,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 125,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 148,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 183,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 216,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 246,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 278,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 312,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 361,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 408,
        "mVAm": 0.153
      }
    },
    "method_D2": {
      "_formation": "Multi-core cable direct buried, depth 0.7m, soil thermal resistivity 2.5 K·m/W",
      "1.5": {
        "rating_A": 26,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 34,
        "mVAm": 18
      },
      "4": {
        "rating_A": 44,
        "mVAm": 11
      },
      "6": {
        "rating_A": 56,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 73,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 95,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 121,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 146,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 173,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 213,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 252,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 287,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 324,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 363,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 419,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 474,
        "mVAm": 0.153
      }
    },
    "method_E": {
      "_formation": "Multi-core cable in free air or on perforated horizontal cable tray",
      "1.5": {
        "rating_A": 22,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 30,
        "mVAm": 18
      },
      "4": {
        "rating_A": 40,
        "mVAm": 11
      },
      "6": {
        "rating_A": 51,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 70,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 94,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 119,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 147,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 179,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 229,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 278,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 322,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 371,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 424,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 500,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 576,
        "mVAm": 0.153
      }
    }
  },
  "table_4d4a_multicore_swa_xlpe_copper": {
    "_reference": "BS 7671:2018 Table 4D4A — 90°C thermosetting insulated, armoured (SWA), multi-core, copper",
    "_note": "Steel wire armoured. For power distribution cables, submains, outdoor and underground routes. Armour counts as CPC when earthed at both ends.",
    "method_C": {
      "_formation": "Armoured cable clipped direct",
      "1.5": {
        "rating_A": 21,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 28,
        "mVAm": 18
      },
      "4": {
        "rating_A": 38,
        "mVAm": 11
      },
      "6": {
        "rating_A": 49,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 67,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 91,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 119,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 146,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 178,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 226,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 275,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 319,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 364,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 415,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 490,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 563,
        "mVAm": 0.153
      }
    },
    "method_D2": {
      "_formation": "Armoured cable direct buried",
      "1.5": {
        "rating_A": 26,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 34,
        "mVAm": 18
      },
      "4": {
        "rating_A": 44,
        "mVAm": 11
      },
      "6": {
        "rating_A": 56,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 73,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 95,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 121,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 146,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 173,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 213,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 252,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 287,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 324,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 363,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 419,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 474,
        "mVAm": 0.153
      }
    },
    "method_E": {
      "_formation": "Armoured cable on cable tray or in free air",
      "1.5": {
        "rating_A": 23,
        "mVAm": 29
      },
      "2.5": {
        "rating_A": 32,
        "mVAm": 18
      },
      "4": {
        "rating_A": 42,
        "mVAm": 11
      },
      "6": {
        "rating_A": 54,
        "mVAm": 7.3
      },
      "10": {
        "rating_A": 73,
        "mVAm": 4.4
      },
      "16": {
        "rating_A": 98,
        "mVAm": 2.8
      },
      "25": {
        "rating_A": 129,
        "mVAm": 1.75
      },
      "35": {
        "rating_A": 159,
        "mVAm": 1.25
      },
      "50": {
        "rating_A": 194,
        "mVAm": 0.93
      },
      "70": {
        "rating_A": 247,
        "mVAm": 0.63
      },
      "95": {
        "rating_A": 300,
        "mVAm": 0.47
      },
      "120": {
        "rating_A": 349,
        "mVAm": 0.37
      },
      "150": {
        "rating_A": 400,
        "mVAm": 0.3
      },
      "185": {
        "rating_A": 458,
        "mVAm": 0.245
      },
      "240": {
        "rating_A": 542,
        "mVAm": 0.19
      },
      "300": {
        "rating_A": 624,
        "mVAm": 0.153
      }
    }
  },
  "usage_notes": {
    "which_table": "For T&E (flat twin and earth, 70°C PVC): use Table 4D1B (not included — PVC runs hotter per amp, ratings ~10-15% lower). For XLPE/SWA submains: use table_4d2b or table_4d4a. For single-core XLPE in trunking: use table_4d2a.",
    "method_selection": "Match the actual installation method. Applying Method C ratings to a cable in trunking overstates the rating by ~15%. See reg521-installation-methods.json.",
    "correction_factors": "Apply all relevant correction factors from appendix4-correction-factors.json BEFORE comparing to Ib (design current).",
    "dominant_factor": "The worst (lowest) correction factor governs. Multiply all applicable Cf values together.",
    "neutral_and_cpc": "Neutral not counted in grouping if load is balanced three-phase. CPC does not carry load current — not counted for grouping unless it forms part of a multi-core grouped assembly."
  }
}
