{
  "clause_ref": "KS 1700 2018:Appendix-4-and-Annex-G",
  "transcribed_at": "2026-05-18",
  "transcribed_by": "DraftsMan skills repo",
  "verification_status": "draft-from-bs7671-derivative-needs-source-verification",
  "_verification_note": "Drafted by structural derivation from BS 7671:2018+A2 (KS 1700:2018 adopts BS 7671 substantially per Annex E). Engineering values reproduced verbatim. KS Annex G climate-zone ambient baselines overlay this table. Final verification against the published KS 1700:2018 PDF required.",
  "_ks_adoption_pathway": "KS 1700:2018 Annex E — adopts BS 7671:2018+A2 Appendix 4 verbatim; Annex G overrides ambient temperature baselines",
  "_title": "KS 1700:2018 Appendix 4 (+ Annex G) — Cable current-carrying capacity — correction factors (Annex E adopts BS Appendix 4; Annex G overrides ambient baselines)",
  "_ks_deviation_from_bs": {
    "deviation_id": "climate-adjusted-ambient",
    "summary": "KS Annex G defines Kenya climate zones with ambient temperature baselines higher than the BS 7671 30°C indoor default",
    "climate_zones": {
      "highland": {"description": "Above 1500m altitude — Nairobi, Nakuru, Eldoret, Nyeri", "ambient_indoor_c": 25, "ambient_outdoor_c": 30},
      "coastal": {"description": "Sea-level, high humidity — Mombasa, Kilifi, Lamu", "ambient_indoor_c": 35, "ambient_outdoor_c": 40},
      "inland_tropical": {"description": "500-1500m altitude — Kisumu, Kakamega, Meru", "ambient_indoor_c": 30, "ambient_outdoor_c": 35},
      "arid_northern": {"description": "Below 800m altitude, dry climate — Marsabit, Garissa, Wajir", "ambient_indoor_c": 35, "ambient_outdoor_c": 45}
    },
    "default": {"ambient_indoor_c": 30, "ambient_outdoor_c": 40, "_note": "Conservative default in absence of zone declaration"},
    "engineering_impact": "Cable ampacity derating coefficient Ca applied more often than in UK installations; effective cable size larger for same load. Apply highland zone defaults if site is at altitude ≥1500m; coastal zone if within 10km of Indian Ocean / Lake Victoria shore"
  },
  "_note": "Apply ALL relevant correction factors. Multiply together. The corrected rating is: Iz_corrected = Iz_tabulated × Ca × Cg × Ci × Cd. The cable is acceptable when Ib ≤ In ≤ Iz_corrected.",
  "ambient_temperature": {
    "_reference": "BS 7671:2018 Table 4B1",
    "_basis": "Reference temperature is 30°C for cables in air, 20°C for cables in ground. Factor Ca.",
    "_note": "For cables in ground (Methods D1/D2), use soil temperature correction factors from Table 4B2 instead.",
    "xlpe_90c_max": {
      "_insulation": "90°C thermosetting (XLPE, EPR)",
      "10C": 1.15,
      "15C": 1.12,
      "20C": 1.08,
      "25C": 1.04,
      "30C": 1.0,
      "35C": 0.96,
      "40C": 0.91,
      "45C": 0.87,
      "50C": 0.82,
      "55C": 0.76,
      "60C": 0.71,
      "65C": 0.65,
      "70C": 0.58,
      "75C": 0.5,
      "80C": 0.41
    },
    "pvc_70c_max": {
      "_insulation": "70°C thermoplastic (PVC)",
      "10C": 1.22,
      "15C": 1.17,
      "20C": 1.12,
      "25C": 1.06,
      "30C": 1.0,
      "35C": 0.94,
      "40C": 0.87,
      "45C": 0.79,
      "50C": 0.71,
      "55C": 0.61,
      "60C": 0.5
    }
  },
  "soil_temperature": {
    "_reference": "BS 7671:2018 Table 4B2",
    "_basis": "For buried cables (Methods D1, D2) only. Reference soil temperature is 20°C. Factor Ca_soil.",
    "xlpe_90c_max": {
      "10C": 1.1,
      "15C": 1.05,
      "20C": 1.0,
      "25C": 0.95,
      "30C": 0.89,
      "35C": 0.84,
      "40C": 0.77
    }
  },
  "grouping": {
    "_reference": "BS 7671:2018 Table 4C1",
    "_basis": "Number of circuits or multi-core cables grouped together. Factor Cg.",
    "_note": "A circuit is one cable (single-core or multi-core) carrying load current. Neutral counted only if carrying significant current (e.g. harmonics). CPC not counted.",
    "in_air_or_surface": {
      "_condition": "Cables bunched in air, clipped to surface, in trunking, or in conduit",
      "1": 1.0,
      "2": 0.8,
      "3": 0.7,
      "4": 0.65,
      "5": 0.6,
      "6": 0.57,
      "7": 0.54,
      "8": 0.52,
      "9": 0.5,
      "10": 0.48,
      "12": 0.45,
      "14": 0.43,
      "16": 0.41,
      "20": 0.38
    },
    "in_ground_touching": {
      "_condition": "Cables direct buried or in buried conduit, touching (Methods D1/D2)",
      "1": 1.0,
      "2": 0.85,
      "3": 0.75,
      "4": 0.7,
      "5": 0.65,
      "6": 0.6,
      "7": 0.57,
      "8": 0.54,
      "9": 0.52,
      "10": 0.5
    },
    "in_ground_spaced": {
      "_condition": "Cables direct buried, spaced ≥ 1 cable diameter apart (Methods D1/D2)",
      "_note": "Use Cg = 1.0 if cables are separated by ≥ 1× their own diameter.",
      "1": 1.0,
      "2": 0.93,
      "3": 0.87,
      "4": 0.83,
      "5": 0.8,
      "6": 0.77,
      "7": 0.74,
      "8": 0.72,
      "9": 0.7,
      "10": 0.68
    }
  },
  "thermal_insulation": {
    "_reference": "BS 7671:2018 Regulation 523.9, Table 52.2",
    "_basis": "Factor Ci. Apply when cable is surrounded by or in contact with thermal insulation.",
    "not_in_insulation": {
      "factor": 1.0,
      "description": "Cable not in or touching thermal insulation"
    },
    "one_side_only": {
      "factor": 0.75,
      "description": "Cable touching insulation on one side only"
    },
    "fully_enclosed_up_to_500mm": {
      "factor": 0.5,
      "description": "Cable fully enclosed in thermal insulation, run length ≤ 500mm"
    },
    "fully_enclosed_over_500mm": {
      "_note": "If run exceeds 500mm fully enclosed: derate significantly. Consult Table 52.2 or route cable outside insulation.",
      "factor": "select_next_size_up_minimum",
      "description": "Cable fully enclosed in thermal insulation, run > 500mm — cable sizing calculation required per Table 52.2"
    }
  },
  "depth_of_burial": {
    "_reference": "BS 7671:2018 Table 4B3",
    "_basis": "For buried cables only. Reference depth is 0.7m. Factor Cd.",
    "0.5m": 1.05,
    "0.7m": 1.0,
    "1.0m": 0.95,
    "1.25m": 0.93,
    "1.5m": 0.9,
    "2.0m": 0.86
  },
  "soil_thermal_resistivity": {
    "_reference": "BS 7671:2018 Table 4B3 (footnote) and IEC 60287",
    "_basis": "Reference soil thermal resistivity is 2.5 K·m/W. Factor Cs. Adjust if soil type is known.",
    "0.5": {
      "factor": 1.28,
      "description": "Very moist soil (waterlogged)"
    },
    "0.7": {
      "factor": 1.2,
      "description": "Moist soil"
    },
    "1.0": {
      "factor": 1.12,
      "description": "Damp soil"
    },
    "1.5": {
      "factor": 1.06,
      "description": "Normal soil"
    },
    "2.0": {
      "factor": 1.03,
      "description": "Dry soil"
    },
    "2.5": {
      "factor": 1.0,
      "description": "Reference — dry soil / concrete duct"
    },
    "3.0": {
      "factor": 0.97,
      "description": "Sandy soil"
    },
    "4.0": {
      "factor": 0.93,
      "description": "Very dry / rocky"
    },
    "5.0": {
      "factor": 0.89,
      "description": "Rock"
    }
  },
  "harmonic_current": {
    "_reference": "BS 7671:2018 Appendix 11",
    "_basis": "When third-harmonic content of line current exceeds 15%, the neutral carries significant current. Upsize neutral or apply derating to phase conductors.",
    "thd_below_15_percent": {
      "neutral_sizing": "standard — size neutral same as phase",
      "phase_correction": 1.0
    },
    "thd_15_to_33_percent": {
      "neutral_sizing": "upsize neutral to 1.5× phase conductor cross-section",
      "phase_correction": 0.86,
      "_note": "Neutral becomes the limiting conductor"
    },
    "thd_33_to_45_percent": {
      "neutral_sizing": "neutral same cross-section as phase, but it governs sizing",
      "phase_correction": 1.0,
      "_note": "Size cable on neutral current, not phase current. Neutral current = 3× zero-sequence current."
    },
    "thd_above_45_percent": {
      "neutral_sizing": "upsize neutral to match phase — consider double-wound transformer",
      "phase_correction": 1.0,
      "_note": "Consult harmonic analysis specialist. G5/5 compliance check required at PCC."
    }
  },
  "worked_example": {
    "_description": "4mm² XLPE multi-core cable, Method B2, grouped with 4 other circuits, 35°C ambient, not in insulation",
    "Iz_tabulated_A": 30,
    "Ca_35C": 0.96,
    "Cg_5_circuits": 0.6,
    "Ci": 1.0,
    "Cd": 1.0,
    "Iz_corrected_A": "30 × 0.96 × 0.60 × 1.00 × 1.00 = 17.28 A",
    "verdict": "Cable rated 17.28A after correction. Acceptable only if design current Ib ≤ 17.28A and protective device In ≤ 17.28A."
  }
}
