{
  "_source": "ASHRAE Standard 62.1 — Ventilation for Acceptable Indoor Air Quality, Table 6-1 (Minimum Ventilation Rates in Breathing Zone)",
  "_source_url": "https://static1.squarespace.com/static/6320b844c3820725e4d5688f/t/6372af076022e56f815dc7f5/1668460297956/ASHRAE+62.1-2022+(1).pdf",
  "_access_date": "2026-06-05",
  "_edition": "2022",
  "_publisher": "ANSI/ASHRAE",
  "_units": {
    "rp_lps_person": "L/s per person (people outdoor air rate, SI)",
    "ra_lps_m2": "L/s per m² (area outdoor air rate, SI)",
    "rp_cfm_person": "cfm per person (people outdoor air rate, I-P)",
    "ra_cfm_ft2": "cfm per ft² (area outdoor air rate, I-P)",
    "default_occupancy_per_100m2": "people per 100 m² (default for design occupancy when actual unknown; equivalent I-P column is people per 1000 ft²)",
    "air_class": "1 / 2 / 3 / 4 — Air class for recirculation control per Table 6-2 / 6-3",
    "os_eligible": "true → space is eligible for occupant-standby ventilation reduction per § 6.2.6.1.4 (column 'OS' marked in printed table)"
  },
  "_note": "Total outdoor air rate Vbz = Rp × Pz + Ra × Az where Pz=people count, Az=net occupiable floor area. Cross-walked to room-types canonical_ids at X.D.1.",
  "_value_convention": "Values transcribed verbatim from the printed SI and I-P columns; the standard prints both independently and does not derive one from the other, so SI ≠ I-P × 0.0929 to the cent. Air-density assumption per § 6.2.1.1.3 is 1.2 kg/m³ (dry air at 21 °C, 101.3 kPa).",
  "_unlisted_occupancy_note": "Where the occupancy category for a proposed space is not listed, § 6.2.1.1.1 requires use of the most similar listed category in terms of occupant density, activities, and building construction.",
  "_dwelling_unit_note": "ASHRAE 62.1-2022 Table 6-1 covers commercial/institutional/multi-family-common-area spaces only. Single-family dwellings and the interior of multi-family dwelling units (bedrooms, kitchens, living rooms, etc.) are governed by ANSI/ASHRAE Standard 62.2 — those rates are NOT in this file.",
  "entries": {
    "animal.exam_room_veterinary": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 20,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Animal exam room (veterinary office)",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.imaging_mri_ct_pet": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal imaging (MRI/CT/PET)",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.operating_room": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal operating rooms",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.postoperative_recovery_room": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal postoperative recovery room",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.preparation_room": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal preparation rooms",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.procedure_room": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal procedure room",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.surgery_scrub": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Animal surgery scrub",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.large_holding_room": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Large-animal holding room",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.necropsy": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Necropsy",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.small_cage_room_static": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Small-animal-cage room (static cages)",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "animal.small_cage_room_ventilated": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Small-animal-cage room (ventilated cages)",
      "_ashrae_category": "Animal Facilities",
      "_verification_status": "mirror_sourced"
    },
    "correctional.booking_waiting": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 50,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Booking/waiting",
      "_ashrae_category": "Correctional Facilities",
      "_verification_status": "mirror_sourced"
    },
    "correctional.cell": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Cell",
      "_ashrae_category": "Correctional Facilities",
      "_verification_status": "mirror_sourced"
    },
    "correctional.dayroom": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 30,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Dayroom",
      "_ashrae_category": "Correctional Facilities",
      "_verification_status": "mirror_sourced"
    },
    "correctional.guard_station": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 15,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Guard stations",
      "_ashrae_category": "Correctional Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.art_classroom": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Art classroom",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.classroom_ages_5_to_8": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 25,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Classrooms (ages 5 to 8)",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.classroom_age_9_plus": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 35,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Classrooms (age 9 plus)",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.computer_lab": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 25,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Computer lab",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.daycare_sickroom": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 25,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Daycare sickroom",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.daycare_through_age_4": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Daycare (through age 4)",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.lecture_classroom": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 65,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Lecture classroom",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.lecture_hall_fixed_seats": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 150,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Lecture hall (fixed seats)",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.libraries": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 10,
      "air_class": null,
      "os_eligible": false,
      "_ashrae_space_label": "Libraries",
      "_ashrae_category": "Educational Facilities",
      "_air_class_note": "Air class cell printed blank in mirrored PDF; engineers should default to 1 unless local AHJ requires otherwise. Public Assembly 'Libraries' (air_class 1) is the closest analogue.",
      "_verification_status": "mirror_sourced"
    },
    "educational.media_center": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 25,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Media center",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.multiuse_assembly": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 100,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Multiuse assembly",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.music_theater_dance": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 35,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Music/theater/dance",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.science_laboratory": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Science laboratories",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.university_laboratory": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "University/college laboratories",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "educational.wood_metal_shop": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Wood/metal shop",
      "_ashrae_category": "Educational Facilities",
      "_verification_status": "mirror_sourced"
    },
    "food_beverage.bar_cocktail_lounge": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 100,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Bars, cocktail lounges",
      "_ashrae_category": "Food and Beverage Service",
      "_verification_status": "mirror_sourced"
    },
    "food_beverage.cafeteria_fast_food": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 100,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Cafeteria/fast-food dining",
      "_ashrae_category": "Food and Beverage Service",
      "_verification_status": "mirror_sourced"
    },
    "food_beverage.kitchen_cooking": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 20,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Kitchen (cooking)",
      "_ashrae_category": "Food and Beverage Service",
      "_verification_status": "mirror_sourced"
    },
    "food_beverage.restaurant_dining": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 70,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Restaurant dining rooms",
      "_ashrae_category": "Food and Beverage Service",
      "_verification_status": "mirror_sourced"
    },
    "general.break_room": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 25,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Break rooms",
      "_ashrae_category": "General",
      "_verification_status": "mirror_sourced"
    },
    "general.coffee_station": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 20,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Coffee stations",
      "_ashrae_category": "General",
      "_verification_status": "mirror_sourced"
    },
    "general.conference_meeting": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 50,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Conference/meeting",
      "_ashrae_category": "General",
      "_verification_status": "mirror_sourced"
    },
    "general.corridor": {
      "rp_lps_person": null,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": null,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": null,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Corridors",
      "_ashrae_category": "General",
      "_rate_note": "Corridors are area-based only (no per-person component); persons passing through are considered transitory, not occupants (Table J-1 rationale).",
      "_verification_status": "mirror_sourced"
    },
    "general.occupiable_storage_liquids_gels": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 2,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Occupiable storage rooms for liquids or gels",
      "_ashrae_category": "General",
      "_verification_status": "mirror_sourced"
    },
    "hotel.barracks_sleeping": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 20,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Barracks sleeping areas",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "hotel.bedroom_living_room": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 10,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Bedroom/living room",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "hotel.laundry_central": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 10,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Laundry rooms, central",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "hotel.laundry_in_dwelling": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 10,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Laundry rooms within dwelling units",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "hotel.lobby_prefunction": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 30,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Lobbies/prefunction",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "hotel.multipurpose_assembly": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 120,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Multipurpose assembly",
      "_ashrae_category": "Hotels, Motels, Resorts, Dormitories",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.bank_lobby": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 15,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Banks or bank lobbies",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.bank_vault_safe_deposit": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 5,
      "air_class": 2,
      "os_eligible": true,
      "_ashrae_space_label": "Bank vaults/safe deposit",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.computer_room_not_printing": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 4,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Computer (not printing)",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.freezer_refrigerated_below_10c": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.0,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.0,
      "default_occupancy_per_100m2": 0,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Freezer and refrigerated spaces (<50 °F [10 °C])",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.manufacturing_nonhazardous": {
      "rp_lps_person": 5.0,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 7,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Manufacturing where hazardous materials are not used",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.manufacturing_hazardous_non_chemical": {
      "rp_lps_person": 5.0,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 7,
      "air_class": 3,
      "os_eligible": false,
      "_ashrae_space_label": "Manufacturing where hazardous materials are used (excludes heavy industrial and chemical processes)",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.pharmacy_prep": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 10,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Pharmacy (prep. area)",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.photo_studio": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 10,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Photo studios",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.shipping_receiving": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 2,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Shipping/receiving",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.sorting_packing_light_assembly": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 7,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Sorting, packing, light assembly",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.telephone_closet": {
      "rp_lps_person": null,
      "ra_lps_m2": 0.0,
      "rp_cfm_person": null,
      "ra_cfm_ft2": 0.0,
      "default_occupancy_per_100m2": null,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Telephone closets",
      "_ashrae_category": "Miscellaneous Spaces",
      "_rate_note": "Printed Rp and Ra are both zero/blank — no design ventilation required for telephone closets occupied only intermittently for maintenance.",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.transportation_waiting": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 100,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Transportation waiting",
      "_ashrae_category": "Miscellaneous Spaces",
      "_verification_status": "mirror_sourced"
    },
    "miscellaneous.warehouse": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": null,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Warehouses",
      "_ashrae_category": "Miscellaneous Spaces",
      "_rate_note": "Default occupant density not published (dash in printed table) — Pz must be determined per project; Vbz is dominated by the Ra × Az term.",
      "_verification_status": "mirror_sourced"
    },
    "office.break_room": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 50,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Breakrooms",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "office.main_entry_lobby": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 10,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Main entry lobbies",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "office.occupiable_storage_dry": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 2,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Occupiable storage rooms for dry materials",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "office.open_plan": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 5,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Office space",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "office.reception": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 30,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Reception areas",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "office.telephone_data_entry": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 60,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Telephone/data entry",
      "_ashrae_category": "Office Buildings",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.auditorium_seating": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 150,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Auditorium seating area",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.courtroom": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 70,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Courtrooms",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.legislative_chamber": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 50,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Legislative chambers",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.libraries": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 10,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Libraries",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.lobby": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 150,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Lobbies",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.museum_childrens": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 40,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Museums (children's)",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.museum_gallery": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 40,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Museums/galleries",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "public_assembly.religious_worship": {
      "rp_lps_person": 2.5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 120,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Places of religious worship",
      "_ashrae_category": "Public Assembly Spaces",
      "_verification_status": "mirror_sourced"
    },
    "residential.common_corridor": {
      "rp_lps_person": null,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": null,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": null,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Common corridors",
      "_ashrae_category": "Residential",
      "_rate_note": "Multi-family common corridors only. Single-family dwellings + interiors of dwelling units are governed by ANSI/ASHRAE Standard 62.2 — out of scope for Table 6-1.",
      "_verification_status": "mirror_sourced"
    },
    "retail.sales_general": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 15,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Sales (except as below)",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.barbershop": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": true,
      "_ashrae_space_label": "Barbershop",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.beauty_nail_salon": {
      "rp_lps_person": 10,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 20,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 25,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Beauty and nail salons",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.coin_laundry": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 20,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Coin-operated laundries",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.mall_common_area": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 40,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Mall common areas",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.pet_shop_animal_area": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 10,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Pet shops (animal areas)",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "retail.supermarket": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 8,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Supermarket",
      "_ashrae_category": "Retail",
      "_verification_status": "mirror_sourced"
    },
    "sports.bowling_alley_seating": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.6,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.12,
      "default_occupancy_per_100m2": 40,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Bowling alley (seating)",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.disco_dance_floor": {
      "rp_lps_person": 10,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 20,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 100,
      "air_class": 2,
      "os_eligible": true,
      "_ashrae_space_label": "Disco/dance floors",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.gambling_casino": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 120,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Gambling casinos",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.game_arcade": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 20,
      "air_class": 1,
      "os_eligible": false,
      "_ashrae_space_label": "Game arcades",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.gym_sports_arena_play": {
      "rp_lps_person": 10,
      "ra_lps_m2": 0.9,
      "rp_cfm_person": 20,
      "ra_cfm_ft2": 0.18,
      "default_occupancy_per_100m2": 7,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Gym, sports arena (play area)",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.health_club_aerobics": {
      "rp_lps_person": 10,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 20,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 40,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Health club/aerobics room",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.health_club_weight_room": {
      "rp_lps_person": 10,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 20,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 10,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Health club/weight rooms",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.spectator_area": {
      "rp_lps_person": 3.8,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 7.5,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 150,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Spectator areas",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.stage_studio": {
      "rp_lps_person": 5,
      "ra_lps_m2": 0.3,
      "rp_cfm_person": 10,
      "ra_cfm_ft2": 0.06,
      "default_occupancy_per_100m2": 70,
      "air_class": 1,
      "os_eligible": true,
      "_ashrae_space_label": "Stages, studios",
      "_ashrae_category": "Sports and Entertainment",
      "_verification_status": "mirror_sourced"
    },
    "sports.swimming_pool_deck": {
      "rp_lps_person": null,
      "ra_lps_m2": 2.4,
      "rp_cfm_person": null,
      "ra_cfm_ft2": 0.48,
      "default_occupancy_per_100m2": null,
      "air_class": 2,
      "os_eligible": false,
      "_ashrae_space_label": "Swimming (pool and deck)",
      "_ashrae_category": "Sports and Entertainment",
      "_rate_note": "Area-based only — Rp + default occupancy intentionally blank in printed table because pool/deck airflow is dominated by chloramine off-gassing from the water surface. Ra applies to the deck + water surface area combined.",
      "_verification_status": "mirror_sourced"
    }
  }
}
