# Socket Schedule — UK 3-bedroom dwelling

Project: `uk-3bed-dwelling-eg01`
Sheet: A1 @ 1:50 per BS 1192:2007+A2:2016
Total sockets: 33 across 5 circuits

| Circuit | Room | Socket ID | Type | Mount | Height (mm AFFL) | RCD posture | Engineering note |
|---|---|---|---|---|---|---|---|
| C01 | kitchen | kitchen-S01 | BS 1363 double 13A switched | above_worktop | 1150 | Type A 30 mA RCBO B 32 A | Worktop socket pair — kettle/toaster zone |
| C01 | kitchen | kitchen-S02 | BS 1363 double 13A switched | above_worktop | 1150 | Type A 30 mA RCBO B 32 A | Worktop socket pair — appliances |
| C01 | kitchen | kitchen-S03 | BS 1363 double 13A switched | above_worktop | 1150 | Type A 30 mA RCBO B 32 A | Worktop socket pair |
| C01 | kitchen | kitchen-S04 | BS 1363 double 13A switched | above_worktop | 1150 | Type A 30 mA RCBO B 32 A | Worktop socket pair |
| C01 | kitchen | kitchen-S05 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Low-level — fridge/freezer feed |
| C01 | kitchen | kitchen-S06 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Low-level — dishwasher/washing machine |
| C03 | kitchen | kitchen-S07 | BS 4177 cooker control unit 45A | wall | 1350 | Type A 30 mA RCBO B 32 A | Cooker control unit; dedicated radial endpoint (C03) |
| C01 | utility | utility-S01 | BS 1363 double 13A switched | above_worktop | 1150 | Type A 30 mA RCBO B 32 A | Worktop above utility counter |
| C01 | utility | utility-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Low-level — tumble dryer feed |
| C01 | utility | utility-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Low-level — washing machine feed |
| C04 | utility | utility-S04 | BS 1363 FCU 20A (immersion) | wall | 1350 | Type A 30 mA RCBO B 16 A | Immersion-heater FCU; dedicated radial endpoint (C04) |
| C01 | dining | dining-S01 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | General-purpose, side wall |
| C01 | dining | dining-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | General-purpose, end wall |
| C01 | dining | dining-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | General-purpose, side wall |
| C01 | dining | dining-S04 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | General-purpose, window wall |
| C01 | lounge | lounge-S01 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | TV wall — primary AV cluster |
| C01 | lounge | lounge-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | TV wall — secondary AV |
| C01 | lounge | lounge-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Sofa side — table lamp |
| C01 | lounge | lounge-S04 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Sofa side — table lamp |
| C01 | lounge | lounge-S05 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Reading corner |
| C01 | lounge | lounge-S06 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Window wall — flexible |
| C02 | bedroom-1 | bedroom-1-S01 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Bedside L — alarm clock / phone |
| C02 | bedroom-1 | bedroom-1-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Bedside R — alarm clock / phone |
| C02 | bedroom-1 | bedroom-1-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Desk wall — workstation |
| C02 | bedroom-1 | bedroom-1-S04 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Wardrobe wall — flexible |
| C02 | bedroom-2 | bedroom-2-S01 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Bedside L |
| C02 | bedroom-2 | bedroom-2-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Bedside R |
| C02 | bedroom-2 | bedroom-2-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Desk wall |
| C02 | bedroom-3 | bedroom-3-S01 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Bedside |
| C02 | bedroom-3 | bedroom-3-S02 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Desk wall |
| C02 | bedroom-3 | bedroom-3-S03 | BS 1363 double 13A switched | wall | 450 | Type A 30 mA RCBO B 32 A | Wardrobe wall |
| C05 | bathroom | bathroom-S01 | BS EN 61558-2-5 shaver supply unit | wall | 1400 | Type A 30 mA RCBO B 6 A | Zone 3 only; isolating transformer; no general 13A sockets in bathroom (Part 7-701) |
| C01 | outdoor | outdoor-S01 | BS 1363 double 13A weatherproof | external_wall | 1100 | Type A 30 mA RCBO B 32 A | IP65 enclosure; fed by 13A FCU spur from C01 (BS 7671 §522.6.201) |

## Circuit summary

| Circuit | Designation | OCPD | Cable | Topology | Rooms covered | Sockets |
|---|---|---|---|---|---|---|
| C01 | Ground-floor ring + outdoor spur | 32 A RCBO B / Type A 30 mA / 6 kA | 2.5 mm² + 1.5 mm² CPC, ~32 m | ring | kitchen, utility, dining, lounge, outdoor | 20 |
| C02 | First-floor ring | 32 A RCBO B / Type A 30 mA / 6 kA | 2.5 mm² + 1.5 mm² CPC, ~28 m | ring | bedroom-1, bedroom-2, bedroom-3 | 10 |
| C03 | Cooker outlet | 32 A RCBO B / Type A 30 mA / 6 kA | 6 mm² T+E, ~8 m | dedicated_radial | kitchen | 1 |
| C04 | Immersion heater | 16 A RCBO B / Type A 30 mA / 6 kA | 2.5 mm² T+E, ~4 m | dedicated_radial | utility | 1 |
| C05 | Bathroom shaver supply | 6 A RCBO B / Type A 30 mA / 6 kA | 1.5 mm² T+E, ~3 m | dedicated_radial | bathroom | 1 |

## Notes

- All sockets BS 1363 double 13A switched (UK standard) unless explicitly noted.
- Mounting heights AFFL (above finished floor level): general 450 mm per Approved Document M; above worktop 1150 mm (= 150 mm above 1000 mm worktop); cooker CCU 1350 mm; outdoor 1100 mm.
- Bathroom (Part 7-701) is classified `bathroom_zone_3`; only the BS EN 61558-2-5 shaver supply unit is installed. No BS 1363 sockets within 3 m of zone 1 (§701.512.3).
- Outdoor socket fed by 13A FCU spur from the ground-floor ring per BS 7671 §522.6.201; IP65 enclosure; additional 30 mA RCD protection by virtue of upstream RCBO (§522.6.202).
- All circuits carry `tool_call_pending_for_zs_verification: true`; loop-impedance Zs delegated to `calc.zs_loop_impedance` per WI3.
- Cable lengths quoted are *total ring length* (not half-leg) and assume Reference Method 100/101 (clipped direct in stud/under floorboards); final route by `cable-containment` skill.
