# ANSI Z535.4 — Compliance Checklist

A label satisfies Z535.4 when ALL of the following are demonstrated.

## 1. Signal word
- [ ] Signal word panel at top of label, dominant visual element
- [ ] Signal word from approved set: DANGER / WARNING / CAUTION / NOTICE
- [ ] Signal word matches hazard severity per Z535.4 §6.1
- [ ] Signal-word panel coloured per Z535.4 §6.2

## 2. Symbol
- [ ] Symbol present and recognizable (arc-flash lightning bolt for arc-flash labels)
- [ ] Symbol size ≥ Z535.4 §6.3 minimum (proportional to label area)
- [ ] Symbol contrast adequate (black on yellow / safety colour)

## 3. Message panel
- [ ] All NFPA 70E §130.5(H) required content present (8 fields)
- [ ] Text uppercase or mixed-case per Z535.4 §6.4
- [ ] Letter height ≥ Z535.4 Annex B legibility table for working distance

## 4. Material + durability
- [ ] Label material rated for environment (Z535.4 §7)
- [ ] Adhesive rated for surface + temperature
- [ ] Fade resistance ≥ 5 years outdoor or per project spec

## 5. Documentation
- [ ] Date of analysis on label
- [ ] Engineer name + signature placeholder
- [ ] Analysis revision history maintained off-label
