# ANSI Z535.4 — Terminology

Glossary of safety-sign / safety-label terms used in this layer.

## Core concepts

- **Signal word** — One of DANGER / WARNING / CAUTION / NOTICE indicating hazard severity. Always at the top of the sign-panel, dominant visual element.
- **Sign panel** — A bounded region of a safety label containing one element type: signal-word panel, message panel, or symbol panel.
- **Symbol** — A graphic representing the hazard (e.g., arc-flash lightning bolt) or required PPE.
- **Hazard severity level** — Defines which signal word applies: imminent (DANGER) / could-result-in (WARNING) / minor-moderate (CAUTION) / informational (NOTICE).
- **ATPV** — Arc Thermal Performance Value: the incident energy at which an arc-rated fabric has a 50% probability of causing a 2nd-degree burn. Units: cal/cm². Used to spec required PPE.

## Z535.4 colour scheme

| Colour | Pantone | Use |
|---|---|---|
| Safety Red | PMS 199 | DANGER signal-word panel |
| Safety Orange | PMS 152 | WARNING signal-word panel |
| Safety Yellow | PMS 109 | CAUTION signal-word panel |
| Safety Blue | PMS 285 | NOTICE signal-word panel |
| Safety Green | PMS 348 | Safe condition (irrelevant for arc-flash) |

## NFPA 70E label-content vocabulary

- **Working distance (D)** — Standardised distance from worker to energized parts (typically 455 mm LV / 914 mm MV).
- **Incident energy (E)** — Thermal energy per unit area at working distance during an arc-flash event (cal/cm²).
- **Arc-flash boundary (AFB)** — Distance from arcing source where E = 1.2 cal/cm² (2nd-degree burn threshold).
- **Limited approach boundary** — Shock-protection distance (separate from arc-flash boundary).
- **Restricted approach boundary** — Tightest shock-protection distance; qualified-person + PPE required to cross.
- **PPE category** — 1–4 per NFPA 70E Table 130.7(C)(15)(c).
- **RESTRICTED** — Equipment where IE > 40 cal/cm²; no standard PPE category applies; energized work prohibited.
